! ---------------------------------------------
! Generated by opyplus version 1.4.1
! Copyright (c) 2022, Openergy development team
! http://www.openergy.fr
! https://github.com/openergy/opyplus
! ---------------------------------------------

! -Generator IDFEditor 1.34
! -Option OriginalOrderTop UseSpecialFormat
! -NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
! -      Use '!' comments if they need to be retained when using the IDFEditor.
! 5ZoneAutoDXVAV.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum.
! 
! Highlights:              packaged VAV system with variable speed compressor
! 
! Simulation Location/Run: Pittsburgh-Allegheny County AP 725205 (TMY3), Run for Jan 1st 00:00:00 to Mar 31st 24:00:00.
! Run Control executes the run periods using the weather file
! 
! Location:                Pittsburgh, PA
! 
! Design Days:             Pittsburgh Allegheny Co Ap_PA_USA Annual Heating 99.6%, MaxDB=-15.4�C
! Pittsburgh Allegheny Co Ap_PA_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.2�C MWB=22.5�C
! 
! Run Control:             Zone and System sizing with weather file run control (no design days run)
! 
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
! Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
! 10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
! The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
! and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
! The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
! 13mm argon or air gap.  The window to wall ratio is approxomately 0.29.
! The south wall and door have overhangs.
! 
! The building is oriented 30 degrees east of north.
! 
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
! 
! Zone Description Details:
! 
! (0,15.2,0)                      (30.5,15.2,0)
! _____   ________                ____
! |\     ***        ****************   /|
! | \                                 / |
! |  \                 (26.8,11.6,0) /  |
! *   \_____________________________/   *
! *    |(3.7,11.6,0)               |    *
! *    |                           |    *
! *    |                           |    *
! *    |               (26.8,3.7,0)|    *
! *    |___________________________|    *
! *   / (3.7,3.7,0)                 \   *
! |  /                               \  |
! | /                                 \ |
! |/___******************___***________\|
! |       Overhang        |   |
! |_______________________|   |   window/door = *
! |___|
! 
! (0,0,0)                            (30.5,0,0)
! 
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
! per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
! 
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
! 2) Double pane clear, 3mm glass, 13mm argon gap
! 3) Double pane clear, 6mm glass, 6mm air gap
! 4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
! 
! Doors:                          2 ea.:    Single pane grey,  3mm glass
! 
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! 
! HVAC:                           the system is a packaged VAV (DX cooling coil and gas heating coils).
! The input is fully autosized. The compressor has a variable speed drive.
! Terminal units are set to provide a minimum amount of outdoor air based
! on occupancy and floor area.
! 
! Zonal Equipment:                AirTerminal:SingleDuct:VAV:Reheat
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          COIL:DX:MultiSpeed:CoolingEmpirical, Coil:Heating:Electric
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! 
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None


AirLoopHVAC,
    vav sys 1,                     ! Name
    ,                              ! Controller List Name
    vav sys 1 avail list,          ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    vav sys 1 branches,            ! Branch List Name
    ,                              ! Connector List Name
    vav sys 1 inlet node,          ! Supply Side Inlet Node Name
    plenum-1 out node,             ! Demand Side Outlet Node Name
    zone eq in node,               ! Demand Side Inlet Node Names
    vav sys 1 outlet node;         ! Supply Side Outlet Node Names


AirLoopHVAC:ControllerList,
    oa sys 1 controllers,          ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    oa controller 1;               ! Controller 1 Name


AirLoopHVAC:OutdoorAirSystem,
    oa sys 1,                      ! Name
    oa sys 1 controllers,          ! Controller List Name
    oa sys 1 equipment,            ! Outdoor Air Equipment List Name
    vav sys 1 avail list;          ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    oa sys 1 equipment,            ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    oa mixing box 1;               ! Component 1 Name


AirLoopHVAC:ReturnPath,
    returnairpath1,                ! Name
    plenum-1 out node,             ! Return Air Path Outlet Node Name
    airloophvac:returnplenum,      ! Component 1 Object Type
    return-plenum-1;               ! Component 1 Name


AirLoopHVAC:ReturnPlenum,
    return-plenum-1,               ! Name
    plenum-1,                      ! Zone Name
    plenum-1 node,                 ! Zone Node Name
    plenum-1 out node,             ! Outlet Node Name
    ,                              ! Induced Air Outlet Node or NodeList Name
    space1-1 out node,             ! Inlet 1 Node Name
    space2-1 out node,             ! Inlet 2 Node Name
    space3-1 out node,             ! Inlet 3 Node Name
    space4-1 out node,             ! Inlet 4 Node Name
    space5-1 out node;             ! Inlet 5 Node Name


AirLoopHVAC:SupplyPath,
    zone supply air path 1,        ! Name
    zone eq in node,               ! Supply Air Path Inlet Node Name
    airloophvac:zonesplitter,      ! Component 1 Object Type
    zone supply air splitter 1;    ! Component 1 Name


AirLoopHVAC:ZoneSplitter,
    zone supply air splitter 1,    ! Name
    zone eq in node,               ! Inlet Node Name
    space1-1 atu in node,          ! Outlet 1 Node Name
    space2-1 atu in node,          ! Outlet 2 Node Name
    space3-1 atu in node,          ! Outlet 3 Node Name
    space4-1 atu in node,          ! Outlet 4 Node Name
    space5-1 atu in node;          ! Outlet 5 Node Name


AirTerminal:SingleDuct:VAV:Reheat,
    space1-1 vav reheat,           ! Name
    reheatcoilavailsched,          ! Availability Schedule Name
    space1-1 zone coil air in node,! Damper Air Outlet Node Name
    space1-1 atu in node,          ! Air Inlet Node Name
    autosize,                      ! Maximum Air Flow Rate
    constant,                      ! Zone Minimum Air Flow Input Method
    0.1,                           ! Constant Minimum Air Flow Fraction
    ,                              ! Fixed Minimum Air Flow Rate
    ,                              ! Minimum Air Flow Fraction Schedule Name
    coil:heating:electric,         ! Reheat Coil Object Type
    space1-1 zone coil,            ! Reheat Coil Name
    0.0,                           ! Maximum Hot Water or Steam Flow Rate
    0.0,                           ! Minimum Hot Water or Steam Flow Rate
    space1-1 in node,              ! Air Outlet Node Name
    0.001,                         ! Convergence Tolerance
    reverse,                       ! Damper Heating Action
    ,                              ! Maximum Flow per Zone Floor Area During Reheat
    autocalculate,                 ! Maximum Flow Fraction During Reheat
    ,                              ! Maximum Reheat Air Temperature
    zoneminoarequirements;         ! Design Specification Outdoor Air Object Name


AirTerminal:SingleDuct:VAV:Reheat,
    space2-1 vav reheat,           ! Name
    reheatcoilavailsched,          ! Availability Schedule Name
    space2-1 zone coil air in node,! Damper Air Outlet Node Name
    space2-1 atu in node,          ! Air Inlet Node Name
    autosize,                      ! Maximum Air Flow Rate
    constant,                      ! Zone Minimum Air Flow Input Method
    0.1,                           ! Constant Minimum Air Flow Fraction
    ,                              ! Fixed Minimum Air Flow Rate
    ,                              ! Minimum Air Flow Fraction Schedule Name
    coil:heating:electric,         ! Reheat Coil Object Type
    space2-1 zone coil,            ! Reheat Coil Name
    0.0,                           ! Maximum Hot Water or Steam Flow Rate
    0.0,                           ! Minimum Hot Water or Steam Flow Rate
    space2-1 in node,              ! Air Outlet Node Name
    0.001,                         ! Convergence Tolerance
    reverse,                       ! Damper Heating Action
    ,                              ! Maximum Flow per Zone Floor Area During Reheat
    ,                              ! Maximum Flow Fraction During Reheat
    ,                              ! Maximum Reheat Air Temperature
    zoneminoarequirements;         ! Design Specification Outdoor Air Object Name


AirTerminal:SingleDuct:VAV:Reheat,
    space3-1 vav reheat,           ! Name
    reheatcoilavailsched,          ! Availability Schedule Name
    space3-1 zone coil air in node,! Damper Air Outlet Node Name
    space3-1 atu in node,          ! Air Inlet Node Name
    autosize,                      ! Maximum Air Flow Rate
    constant,                      ! Zone Minimum Air Flow Input Method
    0.1,                           ! Constant Minimum Air Flow Fraction
    ,                              ! Fixed Minimum Air Flow Rate
    ,                              ! Minimum Air Flow Fraction Schedule Name
    coil:heating:electric,         ! Reheat Coil Object Type
    space3-1 zone coil,            ! Reheat Coil Name
    0.0,                           ! Maximum Hot Water or Steam Flow Rate
    0.0,                           ! Minimum Hot Water or Steam Flow Rate
    space3-1 in node,              ! Air Outlet Node Name
    0.001,                         ! Convergence Tolerance
    reverse,                       ! Damper Heating Action
    ,                              ! Maximum Flow per Zone Floor Area During Reheat
    ,                              ! Maximum Flow Fraction During Reheat
    ,                              ! Maximum Reheat Air Temperature
    zoneminoarequirements;         ! Design Specification Outdoor Air Object Name


AirTerminal:SingleDuct:VAV:Reheat,
    space4-1 vav reheat,           ! Name
    reheatcoilavailsched,          ! Availability Schedule Name
    space4-1 zone coil air in node,! Damper Air Outlet Node Name
    space4-1 atu in node,          ! Air Inlet Node Name
    autosize,                      ! Maximum Air Flow Rate
    constant,                      ! Zone Minimum Air Flow Input Method
    0.1,                           ! Constant Minimum Air Flow Fraction
    ,                              ! Fixed Minimum Air Flow Rate
    ,                              ! Minimum Air Flow Fraction Schedule Name
    coil:heating:electric,         ! Reheat Coil Object Type
    space4-1 zone coil,            ! Reheat Coil Name
    0.0,                           ! Maximum Hot Water or Steam Flow Rate
    0.0,                           ! Minimum Hot Water or Steam Flow Rate
    space4-1 in node,              ! Air Outlet Node Name
    0.001,                         ! Convergence Tolerance
    reverse,                       ! Damper Heating Action
    ,                              ! Maximum Flow per Zone Floor Area During Reheat
    ,                              ! Maximum Flow Fraction During Reheat
    ,                              ! Maximum Reheat Air Temperature
    zoneminoarequirements;         ! Design Specification Outdoor Air Object Name


AirTerminal:SingleDuct:VAV:Reheat,
    space5-1 vav reheat,           ! Name
    reheatcoilavailsched,          ! Availability Schedule Name
    space5-1 zone coil air in node,! Damper Air Outlet Node Name
    space5-1 atu in node,          ! Air Inlet Node Name
    autosize,                      ! Maximum Air Flow Rate
    constant,                      ! Zone Minimum Air Flow Input Method
    0.1,                           ! Constant Minimum Air Flow Fraction
    ,                              ! Fixed Minimum Air Flow Rate
    ,                              ! Minimum Air Flow Fraction Schedule Name
    coil:heating:electric,         ! Reheat Coil Object Type
    space5-1 zone coil,            ! Reheat Coil Name
    0.0,                           ! Maximum Hot Water or Steam Flow Rate
    0.0,                           ! Minimum Hot Water or Steam Flow Rate
    space5-1 in node,              ! Air Outlet Node Name
    0.001,                         ! Convergence Tolerance
    reverse,                       ! Damper Heating Action
    ,                              ! Maximum Flow per Zone Floor Area During Reheat
    ,                              ! Maximum Flow Fraction During Reheat
    ,                              ! Maximum Reheat Air Temperature
    zoneminoarequirements;         ! Design Specification Outdoor Air Object Name


AvailabilityManager:Scheduled,
    vav sys 1 avail,               ! Name
    fanavailsched;                 ! Schedule Name


AvailabilityManagerAssignmentList,
    vav sys 1 avail list,          ! Name
    availabilitymanager:scheduled, ! Availability Manager 1 Object Type
    vav sys 1 avail;               ! Availability Manager 1 Name


Branch,
    vav sys 1 main branch,         ! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    oa sys 1,                      ! Component 1 Name
    vav sys 1 inlet node,          ! Component 1 Inlet Node Name
    mixed air node 1,              ! Component 1 Outlet Node Name
    coilsystem:cooling:dx,         ! Component 2 Object Type
    dx cooling coil system 1,      ! Component 2 Name
    mixed air node 1,              ! Component 2 Inlet Node Name
    main cooling coil 1 outlet node,    ! Component 2 Outlet Node Name
    coil:heating:electric,         ! Component 3 Object Type
    main heating coil 1,           ! Component 3 Name
    main cooling coil 1 outlet node,    ! Component 3 Inlet Node Name
    main heating coil 1 outlet node,    ! Component 3 Outlet Node Name
    fan:variablevolume,            ! Component 4 Object Type
    supply fan 1,                  ! Component 4 Name
    main heating coil 1 outlet node,    ! Component 4 Inlet Node Name
    vav sys 1 outlet node;         ! Component 4 Outlet Node Name


BranchList,
    vav sys 1 branches,            ! Name
    vav sys 1 main branch;         ! Branch 1 Name


Building,
    Building,                      ! Name
    30.0,                          ! North Axis
    city,                          ! Terrain
    0.04,                          ! Loads Convergence Tolerance Value
    0.4,                           ! Temperature Convergence Tolerance Value
    fullexterior,                  ! Solar Distribution
    25,                            ! Maximum Number of Warmup Days
    6;                             ! Minimum Number of Warmup Days


BuildingSurface:Detailed,
    back-1,                        ! Name
    wall,                          ! Surface Type
    wall-1,                        ! Construction Name
    space3-1,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    30.5,                          ! Vertex 1 X-coordinate
    15.2,                          ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    30.5,                          ! Vertex 2 X-coordinate
    15.2,                          ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    15.2,                          ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    15.2,                          ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    c1-1,                          ! Name
    ceiling,                       ! Surface Type
    clng-1,                        ! Construction Name
    space1-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    c1-1p,                         ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    3.7,                           ! Vertex 1 X-coordinate
    3.7,                           ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.4,                           ! Vertex 2 Z-coordinate
    30.5,                          ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.4,                           ! Vertex 3 Z-coordinate
    26.8,                          ! Vertex 4 X-coordinate
    3.7,                           ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    c1-1p,                         ! Name
    floor,                         ! Surface Type
    clng-1,                        ! Construction Name
    plenum-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    c1-1,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    26.8,                          ! Vertex 1 X-coordinate
    3.7,                           ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    30.5,                          ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.4,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.4,                           ! Vertex 3 Z-coordinate
    3.7,                           ! Vertex 4 X-coordinate
    3.7,                           ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    c2-1,                          ! Name
    ceiling,                       ! Surface Type
    clng-1,                        ! Construction Name
    space2-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    c2-1p,                         ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    26.8,                          ! Vertex 1 X-coordinate
    3.7,                           ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    30.5,                          ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.4,                           ! Vertex 2 Z-coordinate
    30.5,                          ! Vertex 3 X-coordinate
    15.2,                          ! Vertex 3 Y-coordinate
    2.4,                           ! Vertex 3 Z-coordinate
    26.8,                          ! Vertex 4 X-coordinate
    11.6,                          ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    c2-1p,                         ! Name
    floor,                         ! Surface Type
    clng-1,                        ! Construction Name
    plenum-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    c2-1,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    26.8,                          ! Vertex 1 X-coordinate
    11.6,                          ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    30.5,                          ! Vertex 2 X-coordinate
    15.2,                          ! Vertex 2 Y-coordinate
    2.4,                           ! Vertex 2 Z-coordinate
    30.5,                          ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.4,                           ! Vertex 3 Z-coordinate
    26.8,                          ! Vertex 4 X-coordinate
    3.7,                           ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    c3-1,                          ! Name
    ceiling,                       ! Surface Type
    clng-1,                        ! Construction Name
    space3-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    c3-1p,                         ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    30.5,                          ! Vertex 1 X-coordinate
    15.2,                          ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    15.2,                          ! Vertex 2 Y-coordinate
    2.4,                           ! Vertex 2 Z-coordinate
    3.7,                           ! Vertex 3 X-coordinate
    11.6,                          ! Vertex 3 Y-coordinate
    2.4,                           ! Vertex 3 Z-coordinate
    26.8,                          ! Vertex 4 X-coordinate
    11.6,                          ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    c3-1p,                         ! Name
    floor,                         ! Surface Type
    clng-1,                        ! Construction Name
    plenum-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    c3-1,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    26.8,                          ! Vertex 1 X-coordinate
    11.6,                          ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    3.7,                           ! Vertex 2 X-coordinate
    11.6,                          ! Vertex 2 Y-coordinate
    2.4,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    15.2,                          ! Vertex 3 Y-coordinate
    2.4,                           ! Vertex 3 Z-coordinate
    30.5,                          ! Vertex 4 X-coordinate
    15.2,                          ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    c4-1,                          ! Name
    ceiling,                       ! Surface Type
    clng-1,                        ! Construction Name
    space4-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    c4-1p,                         ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    3.7,                           ! Vertex 1 X-coordinate
    11.6,                          ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    15.2,                          ! Vertex 2 Y-coordinate
    2.4,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.4,                           ! Vertex 3 Z-coordinate
    3.7,                           ! Vertex 4 X-coordinate
    3.7,                           ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    c4-1p,                         ! Name
    floor,                         ! Surface Type
    clng-1,                        ! Construction Name
    plenum-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    c4-1,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    3.7,                           ! Vertex 1 X-coordinate
    3.7,                           ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.4,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    15.2,                          ! Vertex 3 Y-coordinate
    2.4,                           ! Vertex 3 Z-coordinate
    3.7,                           ! Vertex 4 X-coordinate
    11.6,                          ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    c5-1,                          ! Name
    ceiling,                       ! Surface Type
    clng-1,                        ! Construction Name
    space5-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    c5-1p,                         ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    3.7,                           ! Vertex 1 X-coordinate
    11.6,                          ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    3.7,                           ! Vertex 2 X-coordinate
    3.7,                           ! Vertex 2 Y-coordinate
    2.4,                           ! Vertex 2 Z-coordinate
    26.8,                          ! Vertex 3 X-coordinate
    3.7,                           ! Vertex 3 Y-coordinate
    2.4,                           ! Vertex 3 Z-coordinate
    26.8,                          ! Vertex 4 X-coordinate
    11.6,                          ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    c5-1p,                         ! Name
    floor,                         ! Surface Type
    clng-1,                        ! Construction Name
    plenum-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    c5-1,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    26.8,                          ! Vertex 1 X-coordinate
    11.6,                          ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    26.8,                          ! Vertex 2 X-coordinate
    3.7,                           ! Vertex 2 Y-coordinate
    2.4,                           ! Vertex 2 Z-coordinate
    3.7,                           ! Vertex 3 X-coordinate
    3.7,                           ! Vertex 3 Y-coordinate
    2.4,                           ! Vertex 3 Z-coordinate
    3.7,                           ! Vertex 4 X-coordinate
    11.6,                          ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f1-1,                          ! Name
    floor,                         ! Surface Type
    floor-slab-1,                  ! Construction Name
    space1-1,                      ! Zone Name
    ground,                        ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    26.8,                          ! Vertex 1 X-coordinate
    3.7,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    30.5,                          ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    3.7,                           ! Vertex 4 X-coordinate
    3.7,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f2-1,                          ! Name
    floor,                         ! Surface Type
    floor-slab-1,                  ! Construction Name
    space2-1,                      ! Zone Name
    ground,                        ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    26.8,                          ! Vertex 1 X-coordinate
    11.6,                          ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    30.5,                          ! Vertex 2 X-coordinate
    15.2,                          ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    30.5,                          ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    26.8,                          ! Vertex 4 X-coordinate
    3.7,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f3-1,                          ! Name
    floor,                         ! Surface Type
    floor-slab-1,                  ! Construction Name
    space3-1,                      ! Zone Name
    ground,                        ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    26.8,                          ! Vertex 1 X-coordinate
    11.6,                          ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    3.7,                           ! Vertex 2 X-coordinate
    11.6,                          ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    15.2,                          ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    30.5,                          ! Vertex 4 X-coordinate
    15.2,                          ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f4-1,                          ! Name
    floor,                         ! Surface Type
    floor-slab-1,                  ! Construction Name
    space4-1,                      ! Zone Name
    ground,                        ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    3.7,                           ! Vertex 1 X-coordinate
    3.7,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    15.2,                          ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    3.7,                           ! Vertex 4 X-coordinate
    11.6,                          ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    f5-1,                          ! Name
    floor,                         ! Surface Type
    floor-slab-1,                  ! Construction Name
    space5-1,                      ! Zone Name
    ground,                        ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    26.8,                          ! Vertex 1 X-coordinate
    11.6,                          ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    26.8,                          ! Vertex 2 X-coordinate
    3.7,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    3.7,                           ! Vertex 3 X-coordinate
    3.7,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    3.7,                           ! Vertex 4 X-coordinate
    11.6,                          ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    front-1,                       ! Name
    wall,                          ! Surface Type
    wall-1,                        ! Construction Name
    space1-1,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    30.5,                          ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    30.5,                          ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    left-1,                        ! Name
    wall,                          ! Surface Type
    wall-1,                        ! Construction Name
    space4-1,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    15.2,                          ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    15.2,                          ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    right-1,                       ! Name
    wall,                          ! Surface Type
    wall-1,                        ! Construction Name
    space2-1,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    30.5,                          ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    30.5,                          ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    30.5,                          ! Vertex 3 X-coordinate
    15.2,                          ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    30.5,                          ! Vertex 4 X-coordinate
    15.2,                          ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    sb12,                          ! Name
    wall,                          ! Surface Type
    int-wall-1,                    ! Construction Name
    space1-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    sb21,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    30.5,                          ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    30.5,                          ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    26.8,                          ! Vertex 3 X-coordinate
    3.7,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    26.8,                          ! Vertex 4 X-coordinate
    3.7,                           ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    sb14,                          ! Name
    wall,                          ! Surface Type
    int-wall-1,                    ! Construction Name
    space1-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    sb41,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    3.7,                           ! Vertex 1 X-coordinate
    3.7,                           ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    3.7,                           ! Vertex 2 X-coordinate
    3.7,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    sb15,                          ! Name
    wall,                          ! Surface Type
    int-wall-1,                    ! Construction Name
    space1-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    sb51,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    26.8,                          ! Vertex 1 X-coordinate
    3.7,                           ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    26.8,                          ! Vertex 2 X-coordinate
    3.7,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    3.7,                           ! Vertex 3 X-coordinate
    3.7,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    3.7,                           ! Vertex 4 X-coordinate
    3.7,                           ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    sb21,                          ! Name
    wall,                          ! Surface Type
    int-wall-1,                    ! Construction Name
    space2-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    sb12,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    26.8,                          ! Vertex 1 X-coordinate
    3.7,                           ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    26.8,                          ! Vertex 2 X-coordinate
    3.7,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    30.5,                          ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    30.5,                          ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    sb23,                          ! Name
    wall,                          ! Surface Type
    int-wall-1,                    ! Construction Name
    space2-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    sb32,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    30.5,                          ! Vertex 1 X-coordinate
    15.2,                          ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    30.5,                          ! Vertex 2 X-coordinate
    15.2,                          ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    26.8,                          ! Vertex 3 X-coordinate
    11.6,                          ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    26.8,                          ! Vertex 4 X-coordinate
    11.6,                          ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    sb25,                          ! Name
    wall,                          ! Surface Type
    int-wall-1,                    ! Construction Name
    space2-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    sb52,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    26.8,                          ! Vertex 1 X-coordinate
    11.6,                          ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    26.8,                          ! Vertex 2 X-coordinate
    11.6,                          ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    26.8,                          ! Vertex 3 X-coordinate
    3.7,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    26.8,                          ! Vertex 4 X-coordinate
    3.7,                           ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    sb32,                          ! Name
    wall,                          ! Surface Type
    int-wall-1,                    ! Construction Name
    space3-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    sb23,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    26.8,                          ! Vertex 1 X-coordinate
    11.6,                          ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    26.8,                          ! Vertex 2 X-coordinate
    11.6,                          ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    30.5,                          ! Vertex 3 X-coordinate
    15.2,                          ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    30.5,                          ! Vertex 4 X-coordinate
    15.2,                          ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    sb34,                          ! Name
    wall,                          ! Surface Type
    int-wall-1,                    ! Construction Name
    space3-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    sb43,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    15.2,                          ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    15.2,                          ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    3.7,                           ! Vertex 3 X-coordinate
    11.6,                          ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    3.7,                           ! Vertex 4 X-coordinate
    11.6,                          ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    sb35,                          ! Name
    wall,                          ! Surface Type
    int-wall-1,                    ! Construction Name
    space3-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    sb53,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    3.7,                           ! Vertex 1 X-coordinate
    11.6,                          ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    3.7,                           ! Vertex 2 X-coordinate
    11.6,                          ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    26.8,                          ! Vertex 3 X-coordinate
    11.6,                          ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    26.8,                          ! Vertex 4 X-coordinate
    11.6,                          ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    sb41,                          ! Name
    wall,                          ! Surface Type
    int-wall-1,                    ! Construction Name
    space4-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    sb14,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    3.7,                           ! Vertex 3 X-coordinate
    3.7,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    3.7,                           ! Vertex 4 X-coordinate
    3.7,                           ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    sb43,                          ! Name
    wall,                          ! Surface Type
    int-wall-1,                    ! Construction Name
    space4-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    sb34,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    3.7,                           ! Vertex 1 X-coordinate
    11.6,                          ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    3.7,                           ! Vertex 2 X-coordinate
    11.6,                          ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    15.2,                          ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    15.2,                          ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    sb45,                          ! Name
    wall,                          ! Surface Type
    int-wall-1,                    ! Construction Name
    space4-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    sb54,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    3.7,                           ! Vertex 1 X-coordinate
    3.7,                           ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    3.7,                           ! Vertex 2 X-coordinate
    3.7,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    3.7,                           ! Vertex 3 X-coordinate
    11.6,                          ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    3.7,                           ! Vertex 4 X-coordinate
    11.6,                          ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    sb51,                          ! Name
    wall,                          ! Surface Type
    int-wall-1,                    ! Construction Name
    space5-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    sb15,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    3.7,                           ! Vertex 1 X-coordinate
    3.7,                           ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    3.7,                           ! Vertex 2 X-coordinate
    3.7,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    26.8,                          ! Vertex 3 X-coordinate
    3.7,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    26.8,                          ! Vertex 4 X-coordinate
    3.7,                           ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    sb52,                          ! Name
    wall,                          ! Surface Type
    int-wall-1,                    ! Construction Name
    space5-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    sb25,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    26.8,                          ! Vertex 1 X-coordinate
    3.7,                           ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    26.8,                          ! Vertex 2 X-coordinate
    3.7,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    26.8,                          ! Vertex 3 X-coordinate
    11.6,                          ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    26.8,                          ! Vertex 4 X-coordinate
    11.6,                          ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    sb53,                          ! Name
    wall,                          ! Surface Type
    int-wall-1,                    ! Construction Name
    space5-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    sb35,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    26.8,                          ! Vertex 1 X-coordinate
    11.6,                          ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    26.8,                          ! Vertex 2 X-coordinate
    11.6,                          ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    3.7,                           ! Vertex 3 X-coordinate
    11.6,                          ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    3.7,                           ! Vertex 4 X-coordinate
    11.6,                          ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    sb54,                          ! Name
    wall,                          ! Surface Type
    int-wall-1,                    ! Construction Name
    space5-1,                      ! Zone Name
    surface,                       ! Outside Boundary Condition
    sb45,                          ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    3.7,                           ! Vertex 1 X-coordinate
    11.6,                          ! Vertex 1 Y-coordinate
    2.4,                           ! Vertex 1 Z-coordinate
    3.7,                           ! Vertex 2 X-coordinate
    11.6,                          ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    3.7,                           ! Vertex 3 X-coordinate
    3.7,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    3.7,                           ! Vertex 4 X-coordinate
    3.7,                           ! Vertex 4 Y-coordinate
    2.4;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    top-1,                         ! Name
    roof,                          ! Surface Type
    roof-1,                        ! Construction Name
    plenum-1,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    15.2,                          ! Vertex 1 Y-coordinate
    3.0,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    3.0,                           ! Vertex 2 Z-coordinate
    30.5,                          ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    3.0,                           ! Vertex 3 Z-coordinate
    30.5,                          ! Vertex 4 X-coordinate
    15.2,                          ! Vertex 4 Y-coordinate
    3.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    wall-1pb,                      ! Name
    wall,                          ! Surface Type
    wall-1,                        ! Construction Name
    plenum-1,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    30.5,                          ! Vertex 1 X-coordinate
    15.2,                          ! Vertex 1 Y-coordinate
    3.0,                           ! Vertex 1 Z-coordinate
    30.5,                          ! Vertex 2 X-coordinate
    15.2,                          ! Vertex 2 Y-coordinate
    2.4,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    15.2,                          ! Vertex 3 Y-coordinate
    2.4,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    15.2,                          ! Vertex 4 Y-coordinate
    3.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    wall-1pf,                      ! Name
    wall,                          ! Surface Type
    wall-1,                        ! Construction Name
    plenum-1,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.4,                           ! Vertex 2 Z-coordinate
    30.5,                          ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.4,                           ! Vertex 3 Z-coordinate
    30.5,                          ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    wall-1pl,                      ! Name
    wall,                          ! Surface Type
    wall-1,                        ! Construction Name
    plenum-1,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    15.2,                          ! Vertex 1 Y-coordinate
    3.0,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    15.2,                          ! Vertex 2 Y-coordinate
    2.4,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.4,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    3.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    wall-1pr,                      ! Name
    wall,                          ! Surface Type
    wall-1,                        ! Construction Name
    plenum-1,                      ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    30.5,                          ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    3.0,                           ! Vertex 1 Z-coordinate
    30.5,                          ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.4,                           ! Vertex 2 Z-coordinate
    30.5,                          ! Vertex 3 X-coordinate
    15.2,                          ! Vertex 3 Y-coordinate
    2.4,                           ! Vertex 3 Z-coordinate
    30.5,                          ! Vertex 4 X-coordinate
    15.2,                          ! Vertex 4 Y-coordinate
    3.0;                           ! Vertex 4 Z-coordinate


Coil:Cooling:DX:TwoSpeed,
    main cooling coil 1,           ! Name
    coolingcoilavailsched,         ! Availability Schedule Name
    autosize,                      ! High Speed Gross Rated Total Cooling Capacity
    autosize,                      ! High Speed Rated Sensible Heat Ratio
    3.0,                           ! High Speed Gross Rated Cooling COP
    autosize,                      ! High Speed Rated Air Flow Rate
    450.0,                         ! Unit Internal Static Air Pressure
    mixed air node 1,              ! Air Inlet Node Name
    main cooling coil 1 outlet node,    ! Air Outlet Node Name
    varspeedcoolcapft,             ! Total Cooling Capacity Function of Temperature Curve Name
    packagedratedcoolcapfflow,     ! Total Cooling Capacity Function of Flow Fraction Curve Name
    varspeedcooleirft,             ! Energy Input Ratio Function of Temperature Curve Name
    packagedratedcooleirfflow,     ! Energy Input Ratio Function of Flow Fraction Curve Name
    varspeedcyclingplffplr,        ! Part Load Fraction Correlation Curve Name
    autosize,                      ! Low Speed Gross Rated Total Cooling Capacity
    autosize,                      ! Low Speed Gross Rated Sensible Heat Ratio
    4.2,                           ! Low Speed Gross Rated Cooling COP
    autosize,                      ! Low Speed Rated Air Flow Rate
    varspeedcoolcaplsft,           ! Low Speed Total Cooling Capacity Function of Temperature Curve Name
    varspeedcooleirlsft,           ! Low Speed Energy Input Ratio Function of Temperature Curve Name
    main cooling coil 1 condenser node,    ! Condenser Air Inlet Node Name
    evaporativelycooled,           ! Condenser Type
    ,                              ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
    ,                              ! High Speed Evaporative Condenser Effectiveness
    ,                              ! High Speed Evaporative Condenser Air Flow Rate
    ,                              ! High Speed Evaporative Condenser Pump Rated Power Consumption
    ,                              ! Low Speed Evaporative Condenser Effectiveness
    ,                              ! Low Speed Evaporative Condenser Air Flow Rate
    ,                              ! Low Speed Evaporative Condenser Pump Rated Power Consumption
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Condensate Collection Water Storage Tank Name
    200.0,                         ! Basin Heater Capacity
    2.0,                           ! Basin Heater Setpoint Temperature
    basinheatersched;              ! Basin Heater Operating Schedule Name


Coil:Heating:Electric,
    main heating coil 1,           ! Name
    reheatcoilavailsched,          ! Availability Schedule Name
    0.98,                          ! Efficiency
    autosize,                      ! Nominal Capacity
    main cooling coil 1 outlet node,    ! Air Inlet Node Name
    main heating coil 1 outlet node,    ! Air Outlet Node Name
    main heating coil 1 outlet node;    ! Temperature Setpoint Node Name


Coil:Heating:Electric,
    space1-1 zone coil,            ! Name
    reheatcoilavailsched,          ! Availability Schedule Name
    0.98,                          ! Efficiency
    autosize,                      ! Nominal Capacity
    space1-1 zone coil air in node,! Air Inlet Node Name
    space1-1 in node;              ! Air Outlet Node Name


Coil:Heating:Electric,
    space2-1 zone coil,            ! Name
    reheatcoilavailsched,          ! Availability Schedule Name
    0.98,                          ! Efficiency
    autosize,                      ! Nominal Capacity
    space2-1 zone coil air in node,! Air Inlet Node Name
    space2-1 in node;              ! Air Outlet Node Name


Coil:Heating:Electric,
    space3-1 zone coil,            ! Name
    reheatcoilavailsched,          ! Availability Schedule Name
    0.98,                          ! Efficiency
    autosize,                      ! Nominal Capacity
    space3-1 zone coil air in node,! Air Inlet Node Name
    space3-1 in node;              ! Air Outlet Node Name


Coil:Heating:Electric,
    space4-1 zone coil,            ! Name
    reheatcoilavailsched,          ! Availability Schedule Name
    0.98,                          ! Efficiency
    autosize,                      ! Nominal Capacity
    space4-1 zone coil air in node,! Air Inlet Node Name
    space4-1 in node;              ! Air Outlet Node Name


Coil:Heating:Electric,
    space5-1 zone coil,            ! Name
    reheatcoilavailsched,          ! Availability Schedule Name
    0.98,                          ! Efficiency
    autosize,                      ! Nominal Capacity
    space5-1 zone coil air in node,! Air Inlet Node Name
    space5-1 in node;              ! Air Outlet Node Name


CoilSystem:Cooling:DX,
    dx cooling coil system 1,      ! Name
    coolingcoilavailsched,         ! Availability Schedule Name
    mixed air node 1,              ! DX Cooling Coil System Inlet Node Name
    main cooling coil 1 outlet node,    ! DX Cooling Coil System Outlet Node Name
    main cooling coil 1 outlet node,    ! DX Cooling Coil System Sensor Node Name
    coil:cooling:dx:twospeed,      ! Cooling Coil Object Type
    main cooling coil 1;           ! Cooling Coil Name


Construction,
    clng-1,                        ! Name
    mat-clng-1;                    ! Outside Layer


Construction,
    dbl clr 3mm/13mm air,          ! Name
    clear 3mm,                     ! Outside Layer
    air 13mm,                      ! Layer 2
    clear 3mm;                     ! Layer 3


Construction,
    dbl clr 3mm/13mm arg,          ! Name
    clear 3mm,                     ! Outside Layer
    argon 13mm,                    ! Layer 2
    clear 3mm;                     ! Layer 3


Construction,
    dbl clr 6mm/6mm air,           ! Name
    clear 6mm,                     ! Outside Layer
    air 6mm,                       ! Layer 2
    clear 6mm;                     ! Layer 3


Construction,
    dbl loe (e2=.1) clr 6mm/6mm air,    ! Name
    loe clear 6mm,                 ! Outside Layer
    air 6mm,                       ! Layer 2
    clear 6mm;                     ! Layer 3


Construction,
    floor-1,                       ! Name
    mat-floor-1;                   ! Outside Layer


Construction,
    floor-slab-1,                  ! Name
    cc03,                          ! Outside Layer
    cp01;                          ! Layer 2


Construction,
    int-wall-1,                    ! Name
    gp02,                          ! Outside Layer
    al21,                          ! Layer 2
    gp02;                          ! Layer 3


Construction,
    roof-1,                        ! Name
    rg01,                          ! Outside Layer
    br01,                          ! Layer 2
    in46,                          ! Layer 3
    wd01;                          ! Layer 4


Construction,
    sb-u,                          ! Name
    mat-sb-u;                      ! Outside Layer


Construction,
    sgl grey 3mm,                  ! Name
    grey 3mm;                      ! Outside Layer


Construction,
    wall-1,                        ! Name
    wd01,                          ! Outside Layer
    pw03,                          ! Layer 2
    in02,                          ! Layer 3
    gp01;                          ! Layer 4


Controller:OutdoorAir,
    oa controller 1,               ! Name
    relief air outlet node 1,      ! Relief Air Outlet Node Name
    vav sys 1 inlet node,          ! Return Air Node Name
    mixed air node 1,              ! Mixed Air Node Name
    outside air inlet node 1,      ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    fixeddrybulb,                  ! Economizer Control Type
    modulateflow,                  ! Economizer Control Action Type
    19.0,                          ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    ,                              ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    4.0,                           ! Economizer Minimum Limit Dry-Bulb Temperature
    nolockout,                     ! Lockout Type
    proportionalminimum,           ! Minimum Limit Type
    min oa sched;                  ! Minimum Outdoor Air Schedule Name


Curve:Biquadratic,
    varspeedcoolcapft,             ! Name
    0.476428,                      ! Coefficient1 Constant
    0.0401147,                     ! Coefficient2 x
    0.000226411,                   ! Coefficient3 x**2
    -0.000827136,                  ! Coefficient4 y
    -7.3224e-06,                   ! Coefficient5 y**2
    -0.000446278,                  ! Coefficient6 x*y
    12.77778,                      ! Minimum Value of x
    23.88889,                      ! Maximum Value of x
    23.88889,                      ! Minimum Value of y
    46.11111,                      ! Maximum Value of y
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    temperature,                   ! Input Unit Type for X
    temperature,                   ! Input Unit Type for Y
    dimensionless;                 ! Output Unit Type


Curve:Biquadratic,
    varspeedcoolcaplsft,           ! Name
    0.476428,                      ! Coefficient1 Constant
    0.0401147,                     ! Coefficient2 x
    0.000226411,                   ! Coefficient3 x**2
    -0.000827136,                  ! Coefficient4 y
    -7.3224e-06,                   ! Coefficient5 y**2
    -0.000446278,                  ! Coefficient6 x*y
    12.77778,                      ! Minimum Value of x
    23.88889,                      ! Maximum Value of x
    23.88889,                      ! Minimum Value of y
    46.11111,                      ! Maximum Value of y
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    temperature,                   ! Input Unit Type for X
    temperature,                   ! Input Unit Type for Y
    dimensionless;                 ! Output Unit Type


Curve:Biquadratic,
    varspeedcooleirft,             ! Name
    0.632475,                      ! Coefficient1 Constant
    -0.0121321,                    ! Coefficient2 x
    0.000507773,                   ! Coefficient3 x**2
    0.0155377,                     ! Coefficient4 y
    0.00027284,                    ! Coefficient5 y**2
    -0.000679201,                  ! Coefficient6 x*y
    12.77778,                      ! Minimum Value of x
    23.88889,                      ! Maximum Value of x
    23.88889,                      ! Minimum Value of y
    46.11111,                      ! Maximum Value of y
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    temperature,                   ! Input Unit Type for X
    temperature,                   ! Input Unit Type for Y
    dimensionless;                 ! Output Unit Type


Curve:Biquadratic,
    varspeedcooleirlsft,           ! Name
    0.774645,                      ! Coefficient1 Constant
    -0.0343731,                    ! Coefficient2 x
    0.000783173,                   ! Coefficient3 x**2
    0.0146596,                     ! Coefficient4 y
    0.000488851,                   ! Coefficient5 y**2
    -0.000752036,                  ! Coefficient6 x*y
    12.77778,                      ! Minimum Value of x
    23.88889,                      ! Maximum Value of x
    23.88889,                      ! Minimum Value of y
    46.11111,                      ! Maximum Value of y
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    temperature,                   ! Input Unit Type for X
    temperature,                   ! Input Unit Type for Y
    dimensionless;                 ! Output Unit Type


Curve:Cubic,
    packagedratedcoolcapfflow,     ! Name
    0.47278589,                    ! Coefficient1 Constant
    1.2433415,                     ! Coefficient2 x
    -1.0387055,                    ! Coefficient3 x**2
    0.32257813,                    ! Coefficient4 x**3
    0.5,                           ! Minimum Value of x
    1.5,                           ! Maximum Value of x
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    dimensionless,                 ! Input Unit Type for X
    dimensionless;                 ! Output Unit Type


Curve:Cubic,
    packagedratedcooleirfflow,     ! Name
    1.0079484,                     ! Coefficient1 Constant
    0.34544129,                    ! Coefficient2 x
    -0.6922891,                    ! Coefficient3 x**2
    0.33889943,                    ! Coefficient4 x**3
    0.5,                           ! Minimum Value of x
    1.5,                           ! Maximum Value of x
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    dimensionless,                 ! Input Unit Type for X
    dimensionless;                 ! Output Unit Type


Curve:Quadratic,
    varspeedcyclingplffplr,        ! Name
    0.85,                          ! Coefficient1 Constant
    0.15,                          ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    1.0;                           ! Maximum Value of x


DesignSpecification:OutdoorAir,
    sz dsoa space1-1,              ! Name
    sum,                           ! Outdoor Air Method
    0.00472,                       ! Outdoor Air Flow per Person
    0.000508,                      ! Outdoor Air Flow per Zone Floor Area
    0.0;                           ! Outdoor Air Flow per Zone


DesignSpecification:OutdoorAir,
    sz dsoa space2-1,              ! Name
    sum,                           ! Outdoor Air Method
    0.00472,                       ! Outdoor Air Flow per Person
    0.000508,                      ! Outdoor Air Flow per Zone Floor Area
    0.0;                           ! Outdoor Air Flow per Zone


DesignSpecification:OutdoorAir,
    sz dsoa space3-1,              ! Name
    sum,                           ! Outdoor Air Method
    0.00472,                       ! Outdoor Air Flow per Person
    0.000508,                      ! Outdoor Air Flow per Zone Floor Area
    0.0;                           ! Outdoor Air Flow per Zone


DesignSpecification:OutdoorAir,
    sz dsoa space4-1,              ! Name
    sum,                           ! Outdoor Air Method
    0.00472,                       ! Outdoor Air Flow per Person
    0.000508,                      ! Outdoor Air Flow per Zone Floor Area
    0.0;                           ! Outdoor Air Flow per Zone


DesignSpecification:OutdoorAir,
    sz dsoa space5-1,              ! Name
    sum,                           ! Outdoor Air Method
    0.00472,                       ! Outdoor Air Flow per Person
    0.000508,                      ! Outdoor Air Flow per Zone Floor Area
    0.0;                           ! Outdoor Air Flow per Zone


DesignSpecification:OutdoorAir,
    zoneminoarequirements,         ! Name
    sum,                           ! Outdoor Air Method
    0.00472,                       ! Outdoor Air Flow per Person
    0.000508,                      ! Outdoor Air Flow per Zone Floor Area
    ,                              ! Outdoor Air Flow per Zone
    ,                              ! Outdoor Air Flow Air Changes per Hour
    min oarequirements sched;      ! Outdoor Air Schedule Name


ElectricEquipment,
    space1-1 eleceq 1,             ! Name
    space1-1,                      ! Zone or ZoneList Name
    equip-1,                       ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    1056.0,                        ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.3,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


ElectricEquipment,
    space2-1 eleceq 1,             ! Name
    space2-1,                      ! Zone or ZoneList Name
    equip-1,                       ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    456.0,                         ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.3,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


ElectricEquipment,
    space3-1 eleceq 1,             ! Name
    space3-1,                      ! Zone or ZoneList Name
    equip-1,                       ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    1056.0,                        ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.3,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


ElectricEquipment,
    space4-1 eleceq 1,             ! Name
    space4-1,                      ! Zone or ZoneList Name
    equip-1,                       ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    456.0,                         ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.3,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


ElectricEquipment,
    space5-1 eleceq 1,             ! Name
    space5-1,                      ! Zone or ZoneList Name
    equip-1,                       ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    1976.0,                        ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.3,                           ! Fraction Radiant
    0.0;                           ! Fraction Lost


ExternalInterface,
    ptolemyserver;                 ! Name of External Interface


ExternalInterface:Schedule,
    space1-clgsetp-rl,             ! Name
    temperature,                   ! Schedule Type Limits Name
    25.0;                          ! Initial Value


ExternalInterface:Schedule,
    space1-htgsetp-rl,             ! Name
    temperature,                   ! Schedule Type Limits Name
    21.0;                          ! Initial Value


Fan:VariableVolume,
    supply fan 1,                  ! Name
    fanavailsched,                 ! Availability Schedule Name
    0.7,                           ! Fan Total Efficiency
    600.0,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    fraction,                      ! Fan Power Minimum Flow Rate Input Method
    0.25,                          ! Fan Power Minimum Flow Fraction
    ,                              ! Fan Power Minimum Air Flow Rate
    0.9,                           ! Motor Efficiency
    1.0,                           ! Motor In Airstream Fraction
    0.0015302446,                  ! Fan Power Coefficient 1
    0.0052080574,                  ! Fan Power Coefficient 2
    1.1086242,                     ! Fan Power Coefficient 3
    -0.11635563,                   ! Fan Power Coefficient 4
    0.0,                           ! Fan Power Coefficient 5
    main heating coil 1 outlet node,    ! Air Inlet Node Name
    vav sys 1 outlet node;         ! Air Outlet Node Name


FenestrationSurface:Detailed,
    db-1,                          ! Name
    glassdoor,                     ! Surface Type
    sgl grey 3mm,                  ! Construction Name
    back-1,                        ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    9.1,                           ! Vertex 1 X-coordinate
    15.2,                          ! Vertex 1 Y-coordinate
    2.1,                           ! Vertex 1 Z-coordinate
    9.1,                           ! Vertex 2 X-coordinate
    15.2,                          ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    7.0,                           ! Vertex 3 X-coordinate
    15.2,                          ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    7.0,                           ! Vertex 4 X-coordinate
    15.2,                          ! Vertex 4 Y-coordinate
    2.1;                           ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    df-1,                          ! Name
    glassdoor,                     ! Surface Type
    sgl grey 3mm,                  ! Construction Name
    front-1,                       ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    21.3,                          ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1,                           ! Vertex 1 Z-coordinate
    21.3,                          ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    23.8,                          ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    23.8,                          ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1;                           ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wb-1,                          ! Name
    window,                        ! Surface Type
    dbl clr 3mm/13mm air,          ! Construction Name
    back-1,                        ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    27.4,                          ! Vertex 1 X-coordinate
    15.2,                          ! Vertex 1 Y-coordinate
    2.1,                           ! Vertex 1 Z-coordinate
    27.4,                          ! Vertex 2 X-coordinate
    15.2,                          ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    13.7,                          ! Vertex 3 X-coordinate
    15.2,                          ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    13.7,                          ! Vertex 4 X-coordinate
    15.2,                          ! Vertex 4 Y-coordinate
    2.1;                           ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wf-1,                          ! Name
    window,                        ! Surface Type
    dbl clr 3mm/13mm air,          ! Construction Name
    front-1,                       ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    3.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    2.1,                           ! Vertex 1 Z-coordinate
    3.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    16.8,                          ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    16.8,                          ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    2.1;                           ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wl-1,                          ! Name
    window,                        ! Surface Type
    dbl clr 3mm/13mm air,          ! Construction Name
    left-1,                        ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    11.4,                          ! Vertex 1 Y-coordinate
    2.1,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    11.4,                          ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    3.8,                           ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    3.8,                           ! Vertex 4 Y-coordinate
    2.1;                           ! Vertex 4 Z-coordinate


FenestrationSurface:Detailed,
    wr-1,                          ! Name
    window,                        ! Surface Type
    dbl clr 3mm/13mm air,          ! Construction Name
    right-1,                       ! Building Surface Name
    ,                              ! Outside Boundary Condition Object
    0.5,                           ! View Factor to Ground
    ,                              ! Frame and Divider Name
    1.0,                           ! Multiplier
    4.0,                           ! Number of Vertices
    30.5,                          ! Vertex 1 X-coordinate
    3.8,                           ! Vertex 1 Y-coordinate
    2.1,                           ! Vertex 1 Z-coordinate
    30.5,                          ! Vertex 2 X-coordinate
    3.8,                           ! Vertex 2 Y-coordinate
    0.9,                           ! Vertex 2 Z-coordinate
    30.5,                          ! Vertex 3 X-coordinate
    11.4,                          ! Vertex 3 Y-coordinate
    0.9,                           ! Vertex 3 Z-coordinate
    30.5,                          ! Vertex 4 X-coordinate
    11.4,                          ! Vertex 4 Y-coordinate
    2.1;                           ! Vertex 4 Z-coordinate


GlobalGeometryRules,
    upperleftcorner,               ! Starting Vertex Position
    counterclockwise,              ! Vertex Entry Direction
    relative;                      ! Coordinate System


HeatBalanceAlgorithm,
    conductiontransferfunction;    ! Algorithm


Lights,
    space1-1 lights 1,             ! Name
    space1-1,                      ! Zone or ZoneList Name
    lights-1,                      ! Schedule Name
    lightinglevel,                 ! Design Level Calculation Method
    1584.0,                        ! Lighting Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.2,                           ! Return Air Fraction
    0.59,                          ! Fraction Radiant
    0.2,                           ! Fraction Visible
    0.0,                           ! Fraction Replaceable
    GeneralLights;                 ! End-Use Subcategory


Lights,
    space2-1 lights 1,             ! Name
    space2-1,                      ! Zone or ZoneList Name
    lights-1,                      ! Schedule Name
    lightinglevel,                 ! Design Level Calculation Method
    684.0,                         ! Lighting Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.2,                           ! Return Air Fraction
    0.59,                          ! Fraction Radiant
    0.2,                           ! Fraction Visible
    0.0,                           ! Fraction Replaceable
    GeneralLights;                 ! End-Use Subcategory


Lights,
    space3-1 lights 1,             ! Name
    space3-1,                      ! Zone or ZoneList Name
    lights-1,                      ! Schedule Name
    lightinglevel,                 ! Design Level Calculation Method
    1584.0,                        ! Lighting Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.2,                           ! Return Air Fraction
    0.59,                          ! Fraction Radiant
    0.2,                           ! Fraction Visible
    0.0,                           ! Fraction Replaceable
    GeneralLights;                 ! End-Use Subcategory


Lights,
    space4-1 lights 1,             ! Name
    space4-1,                      ! Zone or ZoneList Name
    lights-1,                      ! Schedule Name
    lightinglevel,                 ! Design Level Calculation Method
    684.0,                         ! Lighting Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.2,                           ! Return Air Fraction
    0.59,                          ! Fraction Radiant
    0.2,                           ! Fraction Visible
    0.0,                           ! Fraction Replaceable
    GeneralLights;                 ! End-Use Subcategory


Lights,
    space5-1 lights 1,             ! Name
    space5-1,                      ! Zone or ZoneList Name
    lights-1,                      ! Schedule Name
    lightinglevel,                 ! Design Level Calculation Method
    2964.0,                        ! Lighting Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.2,                           ! Return Air Fraction
    0.59,                          ! Fraction Radiant
    0.2,                           ! Fraction Visible
    0.0,                           ! Fraction Replaceable
    GeneralLights;                 ! End-Use Subcategory


Material,
    br01,                          ! Name
    veryrough,                     ! Roughness
    0.0094999997,                  ! Thickness
    0.162,                         ! Conductivity
    1121.0,                        ! Density
    1464.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.7,                           ! Solar Absorptance
    0.7;                           ! Visible Absorptance


Material,
    cc03,                          ! Name
    mediumrough,                   ! Roughness
    0.1016,                        ! Thickness
    1.31,                          ! Conductivity
    2243.0,                        ! Density
    837.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.65,                          ! Solar Absorptance
    0.65;                          ! Visible Absorptance


Material,
    gp01,                          ! Name
    mediumsmooth,                  ! Roughness
    0.0127,                        ! Thickness
    0.16,                          ! Conductivity
    801.0,                         ! Density
    837.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.75,                          ! Solar Absorptance
    0.75;                          ! Visible Absorptance


Material,
    gp02,                          ! Name
    mediumsmooth,                  ! Roughness
    0.015900001,                   ! Thickness
    0.16,                          ! Conductivity
    801.0,                         ! Density
    837.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.75,                          ! Solar Absorptance
    0.75;                          ! Visible Absorptance


Material,
    in02,                          ! Name
    rough,                         ! Roughness
    0.090099998,                   ! Thickness
    0.043000001,                   ! Conductivity
    10.0,                          ! Density
    837.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.75,                          ! Solar Absorptance
    0.75;                          ! Visible Absorptance


Material,
    in46,                          ! Name
    veryrough,                     ! Roughness
    0.076200001,                   ! Thickness
    0.023,                         ! Conductivity
    24.0,                          ! Density
    1590.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.5,                           ! Solar Absorptance
    0.5;                           ! Visible Absorptance


Material,
    pw03,                          ! Name
    mediumsmooth,                  ! Roughness
    0.0127,                        ! Thickness
    0.115,                         ! Conductivity
    545.0,                         ! Density
    1213.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.78,                          ! Solar Absorptance
    0.78;                          ! Visible Absorptance


Material,
    rg01,                          ! Name
    rough,                         ! Roughness
    0.0127,                        ! Thickness
    1.442,                         ! Conductivity
    881.0,                         ! Density
    1674.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.65,                          ! Solar Absorptance
    0.65;                          ! Visible Absorptance


Material,
    wd01,                          ! Name
    mediumsmooth,                  ! Roughness
    0.019099999,                   ! Thickness
    0.115,                         ! Conductivity
    513.0,                         ! Density
    1381.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.78,                          ! Solar Absorptance
    0.78;                          ! Visible Absorptance


Material,
    wd10,                          ! Name
    mediumsmooth,                  ! Roughness
    0.667,                         ! Thickness
    0.115,                         ! Conductivity
    513.0,                         ! Density
    1381.0,                        ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.78,                          ! Solar Absorptance
    0.78;                          ! Visible Absorptance


Material:AirGap,
    al21,                          ! Name
    0.157;                         ! Thermal Resistance


Material:AirGap,
    al23,                          ! Name
    0.153;                         ! Thermal Resistance


Material:NoMass,
    cp01,                          ! Name
    rough,                         ! Roughness
    0.367,                         ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.75,                          ! Solar Absorptance
    0.75;                          ! Visible Absorptance


Material:NoMass,
    mat-clng-1,                    ! Name
    rough,                         ! Roughness
    0.65225929,                    ! Thermal Resistance
    0.65,                          ! Thermal Absorptance
    0.65,                          ! Solar Absorptance
    0.65;                          ! Visible Absorptance


Material:NoMass,
    mat-floor-1,                   ! Name
    rough,                         ! Roughness
    3.522199631,                   ! Thermal Resistance
    0.65,                          ! Thermal Absorptance
    0.65,                          ! Solar Absorptance
    0.65;                          ! Visible Absorptance


Material:NoMass,
    mat-sb-u,                      ! Name
    rough,                         ! Roughness
    0.117406666,                   ! Thermal Resistance
    0.65,                          ! Thermal Absorptance
    0.65,                          ! Solar Absorptance
    0.65;                          ! Visible Absorptance


NodeList,
    outsideairinletnodes,          ! Name
    outside air inlet node 1;      ! Node 1 Name


NodeList,
    space1-1 in nodes,             ! Name
    space1-1 in node;              ! Node 1 Name


NodeList,
    space2-1 in nodes,             ! Name
    space2-1 in node;              ! Node 1 Name


NodeList,
    space3-1 in nodes,             ! Name
    space3-1 in node;              ! Node 1 Name


NodeList,
    space4-1 in nodes,             ! Name
    space4-1 in node;              ! Node 1 Name


NodeList,
    space5-1 in nodes,             ! Name
    space5-1 in node;              ! Node 1 Name


NodeList,
    supply air temp nodes 1,       ! Name
    vav sys 1 outlet node;         ! Node 1 Name


NodeList,
    supply fan upstream nodes,     ! Name
    mixed air node 1,              ! Node 1 Name
    main cooling coil 1 outlet node,    ! Node 2 Name
    main heating coil 1 outlet node;    ! Node 3 Name


OutdoorAir:Mixer,
    oa mixing box 1,               ! Name
    mixed air node 1,              ! Mixed Air Node Name
    outside air inlet node 1,      ! Outdoor Air Stream Node Name
    relief air outlet node 1,      ! Relief Air Stream Node Name
    vav sys 1 inlet node;          ! Return Air Stream Node Name


OutdoorAir:Node,
    main cooling coil 1 condenser node,    ! Name
    -1.0;                          ! Height Above Ground


OutdoorAir:NodeList,
    outsideairinletnodes;          ! Node or NodeList Name 1


Output:Surfaces:Drawing,
    dxf;                           ! Report Type


Output:Table:SummaryReports,
    allsummary;                    ! Report 1 Name


Output:Variable,
    *,                             ! Key Value
    Facility Total HVAC Electricity Demand Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Diffuse Solar Radiation Rate per Area,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Direct Solar Radiation Rate per Area,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Drybulb Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Wind Direction,           ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Wind Speed,               ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    SPACE1-1,                      ! Key Value
    Zone Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    SPACE1-1,                      ! Key Value
    Zone Air Temperature,          ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    SPACE1-1,                      ! Key Value
    Zone People Occupant Count,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    SPACE1-1,                      ! Key Value
    Zone Thermostat Cooling Setpoint Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    SPACE1-1,                      ! Key Value
    Zone Thermostat Heating Setpoint Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    SPACE1-1 PEOPLE 1,             ! Key Value
    People Air Temperature,        ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    SPACE1-1 PEOPLE 1,             ! Key Value
    Zone Thermal Comfort Clothing Value,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    SPACE1-1 PEOPLE 1,             ! Key Value
    Zone Thermal Comfort Fanger Model PPD,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    SPACE1-1 PEOPLE 1,             ! Key Value
    Zone Thermal Comfort Mean Radiant Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:VariableDictionary,
    regular;                       ! Key Field


OutputControl:Table:Style,
    html;                          ! Column Separator


People,
    space1-1 people 1,             ! Name
    space1-1,                      ! Zone or ZoneList Name
    occupy-1,                      ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    11.0,                          ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    actschd,                       ! Activity Level Schedule Name
    3.82e-08,                      ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,                  ! Mean Radiant Temperature Calculation Type
    ,                              ! Surface Name/Angle Factor List Name
    workeffsch,                    ! Work Efficiency Schedule Name
    dynamicclothingmodelashrae55,  ! Clothing Insulation Calculation Method
    ,                              ! Clothing Insulation Calculation Method Schedule Name
    ,                              ! Clothing Insulation Schedule Name
    airvelocitysch,                ! Air Velocity Schedule Name
    fanger;                        ! Thermal Comfort Model 1 Type


People,
    space2-1 people 1,             ! Name
    space2-1,                      ! Zone or ZoneList Name
    occupy-1,                      ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    5.0,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    actschd,                       ! Activity Level Schedule Name
    3.82e-08,                      ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,                  ! Mean Radiant Temperature Calculation Type
    ,                              ! Surface Name/Angle Factor List Name
    workeffsch,                    ! Work Efficiency Schedule Name
    dynamicclothingmodelashrae55,  ! Clothing Insulation Calculation Method
    ,                              ! Clothing Insulation Calculation Method Schedule Name
    ,                              ! Clothing Insulation Schedule Name
    airvelocitysch,                ! Air Velocity Schedule Name
    fanger;                        ! Thermal Comfort Model 1 Type


People,
    space3-1 people 1,             ! Name
    space3-1,                      ! Zone or ZoneList Name
    occupy-1,                      ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    11.0,                          ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    actschd,                       ! Activity Level Schedule Name
    3.82e-08,                      ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,                  ! Mean Radiant Temperature Calculation Type
    ,                              ! Surface Name/Angle Factor List Name
    workeffsch,                    ! Work Efficiency Schedule Name
    dynamicclothingmodelashrae55,  ! Clothing Insulation Calculation Method
    ,                              ! Clothing Insulation Calculation Method Schedule Name
    ,                              ! Clothing Insulation Schedule Name
    airvelocitysch,                ! Air Velocity Schedule Name
    fanger;                        ! Thermal Comfort Model 1 Type


People,
    space4-1 people 1,             ! Name
    space4-1,                      ! Zone or ZoneList Name
    occupy-1,                      ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    5.0,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    actschd,                       ! Activity Level Schedule Name
    3.82e-08,                      ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,                  ! Mean Radiant Temperature Calculation Type
    ,                              ! Surface Name/Angle Factor List Name
    workeffsch,                    ! Work Efficiency Schedule Name
    dynamicclothingmodelashrae55,  ! Clothing Insulation Calculation Method
    ,                              ! Clothing Insulation Calculation Method Schedule Name
    ,                              ! Clothing Insulation Schedule Name
    airvelocitysch,                ! Air Velocity Schedule Name
    fanger;                        ! Thermal Comfort Model 1 Type


People,
    space5-1 people 1,             ! Name
    space5-1,                      ! Zone or ZoneList Name
    occupy-1,                      ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    20.0,                          ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    autocalculate,                 ! Sensible Heat Fraction
    actschd,                       ! Activity Level Schedule Name
    3.82e-08,                      ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,                  ! Mean Radiant Temperature Calculation Type
    ,                              ! Surface Name/Angle Factor List Name
    workeffsch,                    ! Work Efficiency Schedule Name
    dynamicclothingmodelashrae55,  ! Clothing Insulation Calculation Method
    ,                              ! Clothing Insulation Calculation Method Schedule Name
    ,                              ! Clothing Insulation Schedule Name
    airvelocitysch,                ! Air Velocity Schedule Name
    fanger;                        ! Thermal Comfort Model 1 Type


RunPeriod,
    runperiod 1,                   ! Name
    1,                             ! Begin Month
    1,                             ! Begin Day of Month
    1991.0,                        ! Begin Year
    12,                            ! End Month
    31,                            ! End Day of Month
    1991.0,                        ! End Year
    monday,                        ! Day of Week for Start Day
    yes,                           ! Use Weather File Holidays and Special Days
    yes,                           ! Use Weather File Daylight Saving Period
    no,                            ! Apply Weekend Holiday Rule
    yes,                           ! Use Weather File Rain Indicators
    yes;                           ! Use Weather File Snow Indicators


Schedule:Compact,
    activitysch,                   ! Name
    any number,                    ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    117;                           ! Field 4


Schedule:Compact,
    actschd,                       ! Name
    any number,                    ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    117.239997864;                 ! Field 4


Schedule:Compact,
    airvelocitysch,                ! Name
    any number,                    ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    .137;                          ! Field 4


Schedule:Compact,
    basinheatersched,              ! Name
    on/off,                        ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0;                           ! Field 4


Schedule:Compact,
    clg-setp-sch,                  ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: summerdesignday,          ! Field 2
    until: 24:00,                  ! Field 3
    23.9,                          ! Field 4
    for: winterdesignday,          ! Field 5
    until: 24:00,                  ! Field 6
    40.0,                          ! Field 7
    for: weekdays,                 ! Field 8
    until: 7:00,                   ! Field 9
    40.0,                          ! Field 10
    until: 18:00,                  ! Field 11
    23.9,                          ! Field 12
    until: 24:00,                  ! Field 13
    40.0,                          ! Field 14
    for: weekends holiday,         ! Field 15
    until: 7:00,                   ! Field 16
    40.0,                          ! Field 17
    until: 13:00,                  ! Field 18
    23.9,                          ! Field 19
    until: 24:00,                  ! Field 20
    32.2,                          ! Field 21
    for: allotherdays,             ! Field 22
    until: 7:00,                   ! Field 23
    40.0,                          ! Field 24
    until: 18:00,                  ! Field 25
    23.9,                          ! Field 26
    until: 24:00,                  ! Field 27
    40.0;                          ! Field 28


Schedule:Compact,
    clothingsch,                   ! Name
    any number,                    ! Schedule Type Limits Name
    through: 4/1,                  ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1,                             ! Field 4
    through: 9/30,                 ! Field 5
    for: alldays,                  ! Field 6
    until: 24:00,                  ! Field 7
    .5,                            ! Field 8
    through: 12/31,                ! Field 9
    for: alldays,                  ! Field 10
    until: 24:00,                  ! Field 11
    1;                             ! Field 12


Schedule:Compact,
    coolingcoilavailsched,         ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0;                           ! Field 4


Schedule:Compact,
    equip-1,                       ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays summerdesignday customday1 customday2,    ! Field 2
    until: 8:00,                   ! Field 3
    0.02,                          ! Field 4
    until: 9:00,                   ! Field 5
    0.4,                           ! Field 6
    until: 14:00,                  ! Field 7
    0.9,                           ! Field 8
    until: 15:00,                  ! Field 9
    0.8,                           ! Field 10
    until: 16:00,                  ! Field 11
    0.7,                           ! Field 12
    until: 18:00,                  ! Field 13
    0.5,                           ! Field 14
    until: 20:00,                  ! Field 15
    0.3,                           ! Field 16
    until: 24:00,                  ! Field 17
    0.02,                          ! Field 18
    for: weekends winterdesignday holiday,    ! Field 19
    until: 24:00,                  ! Field 20
    0.2;                           ! Field 21


Schedule:Compact,
    fanavailsched,                 ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0;                           ! Field 4


Schedule:Compact,
    htg-setp-sch,                  ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: summerdesignday,          ! Field 2
    until: 24:00,                  ! Field 3
    12.8,                          ! Field 4
    for: winterdesignday,          ! Field 5
    until: 24:00,                  ! Field 6
    21.1,                          ! Field 7
    for: weekdays,                 ! Field 8
    until: 7:00,                   ! Field 9
    12.8,                          ! Field 10
    until: 18:00,                  ! Field 11
    21.1,                          ! Field 12
    until: 24:00,                  ! Field 13
    12.8,                          ! Field 14
    for: weekends holiday,         ! Field 15
    until: 7:00,                   ! Field 16
    12.8,                          ! Field 17
    until: 13:00,                  ! Field 18
    21.1,                          ! Field 19
    until: 24:00,                  ! Field 20
    12.8,                          ! Field 21
    for: allotherdays,             ! Field 22
    until: 7:00,                   ! Field 23
    12.8,                          ! Field 24
    until: 18:00,                  ! Field 25
    21.1,                          ! Field 26
    until: 24:00,                  ! Field 27
    12.8;                          ! Field 28


Schedule:Compact,
    infil-sch,                     ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 3/31,                 ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0,                           ! Field 4
    through: 10/31,                ! Field 5
    for: alldays,                  ! Field 6
    until: 24:00,                  ! Field 7
    0.0,                           ! Field 8
    through: 12/31,                ! Field 9
    for: alldays,                  ! Field 10
    until: 24:00,                  ! Field 11
    1.0;                           ! Field 12


Schedule:Compact,
    lights-1,                      ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays summerdesignday customday1 customday2,    ! Field 2
    until: 8:00,                   ! Field 3
    0.05,                          ! Field 4
    until: 9:00,                   ! Field 5
    0.9,                           ! Field 6
    until: 10:00,                  ! Field 7
    0.95,                          ! Field 8
    until: 11:00,                  ! Field 9
    1.00,                          ! Field 10
    until: 12:00,                  ! Field 11
    0.95,                          ! Field 12
    until: 13:00,                  ! Field 13
    0.8,                           ! Field 14
    until: 14:00,                  ! Field 15
    0.9,                           ! Field 16
    until: 18:00,                  ! Field 17
    1.00,                          ! Field 18
    until: 19:00,                  ! Field 19
    0.60,                          ! Field 20
    until: 21:00,                  ! Field 21
    0.20,                          ! Field 22
    until: 24:00,                  ! Field 23
    0.05,                          ! Field 24
    for: weekends winterdesignday holiday,    ! Field 25
    until: 24:00,                  ! Field 26
    0.05;                          ! Field 27


Schedule:Compact,
    min oa sched,                  ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 6:00,                   ! Field 3
    0.02,                          ! Field 4
    until: 18:00,                  ! Field 5
    1.0,                           ! Field 6
    until: 24:00,                  ! Field 7
    0.02,                          ! Field 8
    for: allotherdays,             ! Field 9
    until: 24:00,                  ! Field 10
    0.02;                          ! Field 11


Schedule:Compact,
    min oarequirements sched,      ! Name
    any number,                    ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays summerdesignday winterdesignday,    ! Field 2
    until: 24:00,                  ! Field 3
    1.0,                           ! Field 4
    for: allotherdays,             ! Field 5
    until: 24:00,                  ! Field 6
    0.25;                          ! Field 7


Schedule:Compact,
    occupy-1,                      ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays summerdesignday customday1 customday2,    ! Field 2
    until: 8:00,                   ! Field 3
    0.0,                           ! Field 4
    until: 11:00,                  ! Field 5
    1.00,                          ! Field 6
    until: 12:00,                  ! Field 7
    0.80,                          ! Field 8
    until: 13:00,                  ! Field 9
    0.40,                          ! Field 10
    until: 14:00,                  ! Field 11
    0.80,                          ! Field 12
    until: 18:00,                  ! Field 13
    1.00,                          ! Field 14
    until: 19:00,                  ! Field 15
    0.50,                          ! Field 16
    until: 21:00,                  ! Field 17
    0.10,                          ! Field 18
    until: 24:00,                  ! Field 19
    0.0,                           ! Field 20
    for: weekends winterdesignday holiday,    ! Field 21
    until: 24:00,                  ! Field 22
    0.0;                           ! Field 23


Schedule:Compact,
    plenumclg-setp-sch,            ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    40.0;                          ! Field 4


Schedule:Compact,
    plenumhtg-setp-sch,            ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    12.8;                          ! Field 4


Schedule:Compact,
    reheatcoilavailsched,          ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0;                           ! Field 4


Schedule:Compact,
    seasonal reset supply air temp sch,    ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 3/31,                 ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    17.0,                          ! Field 4
    through: 9/30,                 ! Field 5
    for: alldays,                  ! Field 6
    until: 24:00,                  ! Field 7
    15.0,                          ! Field 8
    through: 12/31,                ! Field 9
    for: alldays,                  ! Field 10
    until: 24:00,                  ! Field 11
    17.0;                          ! Field 12


Schedule:Compact,
    shadetranssch,                 ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.0;                           ! Field 4


Schedule:Compact,
    workeffsch,                    ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.0;                           ! Field 4


Schedule:Compact,
    zone control type sched,       ! Name
    control type,                  ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: summerdesignday,          ! Field 2
    until: 24:00,                  ! Field 3
    2,                             ! Field 4
    for: winterdesignday,          ! Field 5
    until: 24:00,                  ! Field 6
    1,                             ! Field 7
    for: allotherdays,             ! Field 8
    until: 24:00,                  ! Field 9
    4;                             ! Field 10


ScheduleTypeLimits,
    any number;                    ! Name


ScheduleTypeLimits,
    control type,                  ! Name
    0.0,                           ! Lower Limit Value
    4.0,                           ! Upper Limit Value
    discrete;                      ! Numeric Type


ScheduleTypeLimits,
    flowrate,                      ! Name
    0.0,                           ! Lower Limit Value
    10.0,                          ! Upper Limit Value
    continuous;                    ! Numeric Type


ScheduleTypeLimits,
    fraction,                      ! Name
    0.0,                           ! Lower Limit Value
    1.0,                           ! Upper Limit Value
    continuous;                    ! Numeric Type


ScheduleTypeLimits,
    on/off,                        ! Name
    0.0,                           ! Lower Limit Value
    1.0,                           ! Upper Limit Value
    discrete;                      ! Numeric Type


ScheduleTypeLimits,
    temperature,                   ! Name
    -60.0,                         ! Lower Limit Value
    200.0,                         ! Upper Limit Value
    continuous,                    ! Numeric Type
    temperature;                   ! Unit Type


SetpointManager:MixedAir,
    mixed air and coil exit temp manager 1,    ! Name
    temperature,                   ! Control Variable
    vav sys 1 outlet node,         ! Reference Setpoint Node Name
    main heating coil 1 outlet node,    ! Fan Inlet Node Name
    vav sys 1 outlet node,         ! Fan Outlet Node Name
    supply fan upstream nodes;     ! Setpoint Node or NodeList Name


SetpointManager:Warmest,
    supply air temp manager 1,     ! Name
    temperature,                   ! Control Variable
    vav sys 1,                     ! HVAC Air Loop Name
    12.0,                          ! Minimum Setpoint Temperature
    18.0,                          ! Maximum Setpoint Temperature
    maximumtemperature,            ! Strategy
    supply air temp nodes 1;       ! Setpoint Node or NodeList Name


Shading:Zone:Detailed,
    main south overhang,           ! Name
    front-1,                       ! Base Surface Name
    shadetranssch,                 ! Transmittance Schedule Name
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    -1.3,                          ! Vertex 1 Y-coordinate
    2.2,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.2,                           ! Vertex 2 Z-coordinate
    19.8,                          ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.2,                           ! Vertex 3 Z-coordinate
    19.8,                          ! Vertex 4 X-coordinate
    -1.3,                          ! Vertex 4 Y-coordinate
    2.2;                           ! Vertex 4 Z-coordinate


Shading:Zone:Detailed,
    south door overhang,           ! Name
    front-1,                       ! Base Surface Name
    shadetranssch,                 ! Transmittance Schedule Name
    4.0,                           ! Number of Vertices
    21.0,                          ! Vertex 1 X-coordinate
    -2.0,                          ! Vertex 1 Y-coordinate
    2.6,                           ! Vertex 1 Z-coordinate
    21.0,                          ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    2.6,                           ! Vertex 2 Z-coordinate
    24.1,                          ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    2.6,                           ! Vertex 3 Z-coordinate
    24.1,                          ! Vertex 4 X-coordinate
    -2.0,                          ! Vertex 4 Y-coordinate
    2.6;                           ! Vertex 4 Z-coordinate


SimulationControl,
    yes,                           ! Do Zone Sizing Calculation
    yes,                           ! Do System Sizing Calculation
    no,                            ! Do Plant Sizing Calculation
    no,                            ! Run Simulation for Sizing Periods
    yes,                           ! Run Simulation for Weather File Run Periods
    no,                            ! Do HVAC Sizing Simulation for Sizing Periods
    1;                             ! Maximum Number of HVAC Sizing Simulation Passes


Site:GroundTemperature:BuildingSurface,
    20.03,                         ! January Ground Temperature
    20.03,                         ! February Ground Temperature
    20.13,                         ! March Ground Temperature
    20.3,                          ! April Ground Temperature
    20.43,                         ! May Ground Temperature
    20.52,                         ! June Ground Temperature
    20.62,                         ! July Ground Temperature
    20.77,                         ! August Ground Temperature
    20.78,                         ! September Ground Temperature
    20.55,                         ! October Ground Temperature
    20.44,                         ! November Ground Temperature
    20.2;                          ! December Ground Temperature


Site:Location,
    davis monthan afb_az_usa design_conditions,    ! Name
    32.17,                         ! Latitude
    -110.88,                       ! Longitude
    -7.0,                          ! Time Zone
    809.0;                         ! Elevation


Sizing:Parameters,
    1.3,                           ! Heating Sizing Factor
    1.3;                           ! Cooling Sizing Factor


Sizing:System,
    vav sys 1,                     ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    1.0,                           ! Central Heating Maximum System Air Flow Ratio
    -15.0,                         ! Preheat Design Temperature
    0.008,                         ! Preheat Design Humidity Ratio
    30.0,                          ! Precool Design Temperature
    0.008,                         ! Precool Design Humidity Ratio
    12.0,                          ! Central Cooling Design Supply Air Temperature
    18.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    no,                            ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.009,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.009,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    0.0,                           ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday,                     ! Heating Supply Air Flow Rate Method
    0.0,                           ! Heating Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Floor Area
    ,                              ! Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                              ! Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Heating Supply Air Flow Rate Per Unit Heating Capacity
    ,                              ! System Outdoor Air Method
    1.0,                           ! Zone Maximum Outdoor Air Fraction
    coolingdesigncapacity,         ! Cooling Design Capacity Method
    autosize,                      ! Cooling Design Capacity
    ,                              ! Cooling Design Capacity Per Floor Area
    ,                              ! Fraction of Autosized Cooling Design Capacity
    heatingdesigncapacity,         ! Heating Design Capacity Method
    autosize,                      ! Heating Design Capacity
    ,                              ! Heating Design Capacity Per Floor Area
    ,                              ! Fraction of Autosized Heating Design Capacity
    vav;                           ! Central Cooling Capacity Control Method


Sizing:Zone,
    space1-1,                      ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    16.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    35.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.009,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.004,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa space1-1,              ! Design Specification Outdoor Air Object Name
    0.0,                           ! Zone Heating Sizing Factor
    0.0,                           ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    ,                              ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    ,                              ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


Sizing:Zone,
    space2-1,                      ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    16.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    35.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.009,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.004,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa space2-1,              ! Design Specification Outdoor Air Object Name
    0.0,                           ! Zone Heating Sizing Factor
    0.0,                           ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    ,                              ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    ,                              ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


Sizing:Zone,
    space3-1,                      ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    16.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    35.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.009,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.004,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa space3-1,              ! Design Specification Outdoor Air Object Name
    0.0,                           ! Zone Heating Sizing Factor
    0.0,                           ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    ,                              ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    ,                              ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


Sizing:Zone,
    space4-1,                      ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    16.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    35.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.009,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.004,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa space4-1,              ! Design Specification Outdoor Air Object Name
    0.0,                           ! Zone Heating Sizing Factor
    0.0,                           ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    ,                              ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    ,                              ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


Sizing:Zone,
    space5-1,                      ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    16.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    35.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.009,                         ! Zone Cooling Design Supply Air Humidity Ratio
    0.004,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa space5-1,              ! Design Specification Outdoor Air Object Name
    0.0,                           ! Zone Heating Sizing Factor
    0.0,                           ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    ,                              ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    ,                              ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


SizingPeriod:DesignDay,
    davis monthan afb ann clg .4% condns db=>mwb,    ! Name
    7,                             ! Month
    21,                            ! Day of Month
    summerdesignday,               ! Day Type
    40.8,                          ! Maximum Dry-Bulb Temperature
    13.3,                          ! Daily Dry-Bulb Temperature Range
    defaultmultipliers,            ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    wetbulb,                       ! Humidity Condition Type
    18.5,                          ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    ,                              ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    91976.0,                       ! Barometric Pressure
    4.8,                           ! Wind Speed
    310.0,                         ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraetau,                     ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    0.555,                         ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    1.729;                         ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


SizingPeriod:DesignDay,
    davis monthan afb ann htg 99.6% condns db,    ! Name
    12,                            ! Month
    21,                            ! Day of Month
    winterdesignday,               ! Day Type
    0.5,                           ! Maximum Dry-Bulb Temperature
    0.0,                           ! Daily Dry-Bulb Temperature Range
    defaultmultipliers,            ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    wetbulb,                       ! Humidity Condition Type
    0.5,                           ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    ,                              ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    91976.0,                       ! Barometric Pressure
    2.1,                           ! Wind Speed
    140.0,                         ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraeclearsky,                ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    ,                              ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    ,                              ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0.0;                           ! Sky Clearness


SurfaceConvectionAlgorithm:Inside,
    simple;                        ! Algorithm


SurfaceConvectionAlgorithm:Outside,
    simplecombined;                ! Algorithm


ThermostatSetpoint:DualSetpoint,
    dualsetpoint,                  ! Name
    htg-setp-sch,                  ! Heating Setpoint Temperature Schedule Name
    clg-setp-sch;                  ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    space1-dualsetp-rl,            ! Name
    space1-htgsetp-rl,             ! Heating Setpoint Temperature Schedule Name
    space1-clgsetp-rl;             ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:SingleCooling,
    coolingsetpoint,               ! Name
    clg-setp-sch;                  ! Setpoint Temperature Schedule Name


ThermostatSetpoint:SingleCooling,
    plenumcoolingsetpoint,         ! Name
    plenumclg-setp-sch;            ! Setpoint Temperature Schedule Name


ThermostatSetpoint:SingleHeating,
    heatingsetpoint,               ! Name
    htg-setp-sch;                  ! Setpoint Temperature Schedule Name


ThermostatSetpoint:SingleHeating,
    plenumheatingsetpoint,         ! Name
    plenumhtg-setp-sch;            ! Setpoint Temperature Schedule Name


Timestep,
    4;                             ! Number of Timesteps per Hour


Version,
    9.5;                           ! Version Identifier


WindowMaterial:Gas,
    air 13mm,                      ! Name
    air,                           ! Gas Type
    0.0127;                        ! Thickness


WindowMaterial:Gas,
    air 6mm,                       ! Name
    air,                           ! Gas Type
    0.0063;                        ! Thickness


WindowMaterial:Gas,
    argon 13mm,                    ! Name
    argon,                         ! Gas Type
    0.0127;                        ! Thickness


WindowMaterial:Glazing,
    clear 3mm,                     ! Name
    spectralaverage,               ! Optical Data Type
    ,                              ! Window Glass Spectral Data Set Name
    0.003,                         ! Thickness
    0.837,                         ! Solar Transmittance at Normal Incidence
    0.075,                         ! Front Side Solar Reflectance at Normal Incidence
    0.075,                         ! Back Side Solar Reflectance at Normal Incidence
    0.898,                         ! Visible Transmittance at Normal Incidence
    0.081,                         ! Front Side Visible Reflectance at Normal Incidence
    0.081,                         ! Back Side Visible Reflectance at Normal Incidence
    0.0,                           ! Infrared Transmittance at Normal Incidence
    0.84,                          ! Front Side Infrared Hemispherical Emissivity
    0.84,                          ! Back Side Infrared Hemispherical Emissivity
    0.9;                           ! Conductivity


WindowMaterial:Glazing,
    clear 6mm,                     ! Name
    spectralaverage,               ! Optical Data Type
    ,                              ! Window Glass Spectral Data Set Name
    0.006,                         ! Thickness
    0.775,                         ! Solar Transmittance at Normal Incidence
    0.071,                         ! Front Side Solar Reflectance at Normal Incidence
    0.071,                         ! Back Side Solar Reflectance at Normal Incidence
    0.881,                         ! Visible Transmittance at Normal Incidence
    0.08,                          ! Front Side Visible Reflectance at Normal Incidence
    0.08,                          ! Back Side Visible Reflectance at Normal Incidence
    0.0,                           ! Infrared Transmittance at Normal Incidence
    0.84,                          ! Front Side Infrared Hemispherical Emissivity
    0.84,                          ! Back Side Infrared Hemispherical Emissivity
    0.9;                           ! Conductivity


WindowMaterial:Glazing,
    grey 3mm,                      ! Name
    spectralaverage,               ! Optical Data Type
    ,                              ! Window Glass Spectral Data Set Name
    0.003,                         ! Thickness
    0.626,                         ! Solar Transmittance at Normal Incidence
    0.061,                         ! Front Side Solar Reflectance at Normal Incidence
    0.061,                         ! Back Side Solar Reflectance at Normal Incidence
    0.611,                         ! Visible Transmittance at Normal Incidence
    0.061,                         ! Front Side Visible Reflectance at Normal Incidence
    0.061,                         ! Back Side Visible Reflectance at Normal Incidence
    0.0,                           ! Infrared Transmittance at Normal Incidence
    0.84,                          ! Front Side Infrared Hemispherical Emissivity
    0.84,                          ! Back Side Infrared Hemispherical Emissivity
    0.9;                           ! Conductivity


WindowMaterial:Glazing,
    loe clear 6mm,                 ! Name
    spectralaverage,               ! Optical Data Type
    ,                              ! Window Glass Spectral Data Set Name
    0.006,                         ! Thickness
    0.6,                           ! Solar Transmittance at Normal Incidence
    0.17,                          ! Front Side Solar Reflectance at Normal Incidence
    0.22,                          ! Back Side Solar Reflectance at Normal Incidence
    0.84,                          ! Visible Transmittance at Normal Incidence
    0.055,                         ! Front Side Visible Reflectance at Normal Incidence
    0.078,                         ! Back Side Visible Reflectance at Normal Incidence
    0.0,                           ! Infrared Transmittance at Normal Incidence
    0.84,                          ! Front Side Infrared Hemispherical Emissivity
    0.1,                           ! Back Side Infrared Hemispherical Emissivity
    0.9;                           ! Conductivity


Zone,
    plenum-1,                      ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    0.609600067,                   ! Ceiling Height
    283.2;                         ! Volume


Zone,
    space1-1,                      ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    2.438400269,                   ! Ceiling Height
    239.247360229;                 ! Volume


Zone,
    space2-1,                      ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    2.438400269,                   ! Ceiling Height
    103.311355591;                 ! Volume


Zone,
    space3-1,                      ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    2.438400269,                   ! Ceiling Height
    239.247360229;                 ! Volume


Zone,
    space4-1,                      ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    2.438400269,                   ! Ceiling Height
    103.311355591;                 ! Volume


Zone,
    space5-1,                      ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    2.438400269,                   ! Ceiling Height
    447.682556152;                 ! Volume


ZoneControl:Thermostat,
    space1-1 control,              ! Name
    space1-1,                      ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    coolingsetpoint,               ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    heatingsetpoint,               ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    space1-dualsetp-rl;            ! Control 3 Name


ZoneControl:Thermostat,
    space2-1 control,              ! Name
    space2-1,                      ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    coolingsetpoint,               ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    heatingsetpoint,               ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    dualsetpoint;                  ! Control 3 Name


ZoneControl:Thermostat,
    space3-1 control,              ! Name
    space3-1,                      ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    coolingsetpoint,               ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    heatingsetpoint,               ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    dualsetpoint;                  ! Control 3 Name


ZoneControl:Thermostat,
    space4-1 control,              ! Name
    space4-1,                      ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    coolingsetpoint,               ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    heatingsetpoint,               ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    dualsetpoint;                  ! Control 3 Name


ZoneControl:Thermostat,
    space5-1 control,              ! Name
    space5-1,                      ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:singlecooling,    ! Control 1 Object Type
    coolingsetpoint,               ! Control 1 Name
    thermostatsetpoint:singleheating,    ! Control 2 Object Type
    heatingsetpoint,               ! Control 2 Name
    thermostatsetpoint:dualsetpoint,    ! Control 3 Object Type
    dualsetpoint;                  ! Control 3 Name


ZoneHVAC:AirDistributionUnit,
    space1-1 atu,                  ! Name
    space1-1 in node,              ! Air Distribution Unit Outlet Node Name
    airterminal:singleduct:vav:reheat,    ! Air Terminal Object Type
    space1-1 vav reheat;           ! Air Terminal Name


ZoneHVAC:AirDistributionUnit,
    space2-1 atu,                  ! Name
    space2-1 in node,              ! Air Distribution Unit Outlet Node Name
    airterminal:singleduct:vav:reheat,    ! Air Terminal Object Type
    space2-1 vav reheat;           ! Air Terminal Name


ZoneHVAC:AirDistributionUnit,
    space3-1 atu,                  ! Name
    space3-1 in node,              ! Air Distribution Unit Outlet Node Name
    airterminal:singleduct:vav:reheat,    ! Air Terminal Object Type
    space3-1 vav reheat;           ! Air Terminal Name


ZoneHVAC:AirDistributionUnit,
    space4-1 atu,                  ! Name
    space4-1 in node,              ! Air Distribution Unit Outlet Node Name
    airterminal:singleduct:vav:reheat,    ! Air Terminal Object Type
    space4-1 vav reheat;           ! Air Terminal Name


ZoneHVAC:AirDistributionUnit,
    space5-1 atu,                  ! Name
    space5-1 in node,              ! Air Distribution Unit Outlet Node Name
    airterminal:singleduct:vav:reheat,    ! Air Terminal Object Type
    space5-1 vav reheat;           ! Air Terminal Name


ZoneHVAC:EquipmentConnections,
    space1-1,                      ! Zone Name
    space1-1 eq,                   ! Zone Conditioning Equipment List Name
    space1-1 in nodes,             ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    space1-1 node,                 ! Zone Air Node Name
    space1-1 out node;             ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    space2-1,                      ! Zone Name
    space2-1 eq,                   ! Zone Conditioning Equipment List Name
    space2-1 in nodes,             ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    space2-1 node,                 ! Zone Air Node Name
    space2-1 out node;             ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    space3-1,                      ! Zone Name
    space3-1 eq,                   ! Zone Conditioning Equipment List Name
    space3-1 in nodes,             ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    space3-1 node,                 ! Zone Air Node Name
    space3-1 out node;             ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    space4-1,                      ! Zone Name
    space4-1 eq,                   ! Zone Conditioning Equipment List Name
    space4-1 in nodes,             ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    space4-1 node,                 ! Zone Air Node Name
    space4-1 out node;             ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    space5-1,                      ! Zone Name
    space5-1 eq,                   ! Zone Conditioning Equipment List Name
    space5-1 in nodes,             ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    space5-1 node,                 ! Zone Air Node Name
    space5-1 out node;             ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentList,
    space1-1 eq,                   ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:airdistributionunit,  ! Zone Equipment 1 Object Type
    space1-1 atu,                  ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    space2-1 eq,                   ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:airdistributionunit,  ! Zone Equipment 1 Object Type
    space2-1 atu,                  ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    space3-1 eq,                   ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:airdistributionunit,  ! Zone Equipment 1 Object Type
    space3-1 atu,                  ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    space4-1 eq,                   ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:airdistributionunit,  ! Zone Equipment 1 Object Type
    space4-1 atu,                  ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    space5-1 eq,                   ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:airdistributionunit,  ! Zone Equipment 1 Object Type
    space5-1 atu,                  ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneInfiltration:DesignFlowRate,
    space1-1 infil 1,              ! Name
    space1-1,                      ! Zone or ZoneList Name
    infil-sch,                     ! Schedule Name
    flow/zone,                     ! Design Flow Rate Calculation Method
    0.0167,                        ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    ,                              ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.2237,                        ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    space2-1 infil 1,              ! Name
    space2-1,                      ! Zone or ZoneList Name
    infil-sch,                     ! Schedule Name
    flow/zone,                     ! Design Flow Rate Calculation Method
    0.00717,                       ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    ,                              ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.2237,                        ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    space3-1 infil 1,              ! Name
    space3-1,                      ! Zone or ZoneList Name
    infil-sch,                     ! Schedule Name
    flow/zone,                     ! Design Flow Rate Calculation Method
    0.0167,                        ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    ,                              ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.2237,                        ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    space4-1 infil 1,              ! Name
    space4-1,                      ! Zone or ZoneList Name
    infil-sch,                     ! Schedule Name
    flow/zone,                     ! Design Flow Rate Calculation Method
    0.00717,                       ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    ,                              ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.2237,                        ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient


ZoneInfiltration:DesignFlowRate,
    space5-1 infil 1,              ! Name
    space5-1,                      ! Zone or ZoneList Name
    infil-sch,                     ! Schedule Name
    flow/zone,                     ! Design Flow Rate Calculation Method
    0.031089,                      ! Design Flow Rate
    ,                              ! Flow per Zone Floor Area
    ,                              ! Flow per Exterior Surface Area
    ,                              ! Air Changes per Hour
    0.0,                           ! Constant Term Coefficient
    0.0,                           ! Temperature Term Coefficient
    0.2237,                        ! Velocity Term Coefficient
    0.0;                           ! Velocity Squared Term Coefficient
