! 2ZoneDataCenterHVAC_wEconomizer.idf
! Basic file description:  Basic test for Single Zone Air Loop System For Data Center Application.
! HVAC Components include:  Air Economizer, Direct Evaporative Cooler,
! Indirect Evaporative Coolers, Single Speed DX Cooling Coil,
! Chilled Water Coil and VAV with No Reheat Air Terminal Unit.
! 
! Mass walls.  Regular slab floor. 2 Thermal Zones, and 2 supply plenum
! Regular roof.  No Windows. Air cooled IT equipment (ITE).
! 
! Highlights:              Example of single zone Airloop HVAC system for Data Center Application
! 
! 
! Simulation Location/Run: CHICAGO_OHARE_INTL_IL_USA, 2 design days, four run periods,
! Run Control executes four single day run periods (see RUN PERIOD object)
! 
! Location:                Chicago, IL
! 
! Design Days:             Chicago Ohare Intl Ap IL USA Annual Heating 99%, MaxDB=-16.6�C
! Chicago Ohare Intl Ap IL USA Annual Cooling (DB=>MWB) 1%, MaxDB=31.6�C MWB=23�C
! 
! Run Period (Weather File): 1/1 - 12/31.
! 
! Run Control:             Zone sizing, weather file run period control
! 
! Building: Fictional 2 zone building
! 
! The building is oriented due north.
! 
! Floor Area:        491.34 m2
! Number of Stories: 1
! 
! Zone Description Details:
! 
! (0,0,0)                 (15.24,15.24,0)      ---> True North
! __________________________________
! |                                  |
! |                   West Zone      |
! |                      Inlet Node  |<--SPLITTER--<  <--------|
! |                                  |                         |
! |                                  |                  AirLoopHVAC ( Data Center )
! |                        Zone      |                         |
! |                    Return Node   |>----MXER---->  >--------|
! |                                  |
! |                                  |
! |__________________________________|
! (15.24,0,0)                      (15.24,15.24,0)
! |                                  |
! |                                  |
! |                                  |
! |                   East Zone      |
! |                      Inlet Node  |<--SPLITTER--<  <--------|
! |                                  |                         |
! |                                  |                  AirLoopHVAC ( Data Center )
! |                        Zone      |                         |
! |                    Return Node   |>----MXER---->  >--------|
! |                                  |
! |                                  |
! |                                  |
! |__________________________________|
! (32.24,0,0)                      (32.24,15.24,0)
! 
! Internal gains description:     Air cooled ITE and lights.
! 
! Interzone Surfaces:             None
! Internal Mass:                  None
! People:                         0 Occupants
! Lights:                         284 Watts
! Equipment:                      0 Watts
! IT Equipment:                   200 Watts/m2
! Windows:                        0
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solar Distribution:             MinimalShadowing
! 
! HVAC:                           AirLoopHVAC serving a single thermal zone as a Data Center
! There are two data centers, and each data center is served
! by its own airloopHVAC.  The air loops has a DX cooling coil
! and a chilled water cooling coil.
! 
! For west zone (West data Center) the chilled water coil is
! always scheduled off.  For East zone (East data Center) the
! DX cooling coil is always scheduled off. But the schedules
! can be modified to allow to the DX and Chilled water coils
! to run alternately during the day and night or during week
! days and week ends.
! 
! Zonal Equipment:                none
! 
! 
! Central Air Handling Equipment: Yes (Serving single zone)
! System Equipment Autosize:      Yes
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Air Terminal Unit Type:         AirTerminal:SingleDuct:VAV:NoReheat
! Evaporative Cooler:             EvaporativeCooler:Direct:ResearchSpecial, EvaporativeCooler:Indirect:ResearchSpecial
! Coils:                          Coil:Cooling:DX:SingleSpeed, Coil:Cooling:Water
! Pumps:                          Pump:VariableSpeed
! Boilers:                        None
! Chillers:                       Chiller:Electric,
! Towers:                         CoolingTower:VariableSpeed,
! 
! Results:
! Standard Reports:               Variable Dictionary, Surfaces (dxf-wireframe), Meter File
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None


AirLoopHVAC,
    west zone air system,          ! Name
    west data center sys controllers,    ! Controller List Name
    west data center avail list,   ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    west zone air loop branches,   ! Branch List Name
    ,                              ! Connector List Name
    west zone return air node,     ! Supply Side Inlet Node Name
    west return air mixer outlet,  ! Demand Side Outlet Node Name
    west zone equipment inlet node,! Demand Side Inlet Node Names
    west air loop outlet node;     ! Supply Side Outlet Node Names


AirLoopHVAC,
    east zone air system,          ! Name
    east data center sys controllers,    ! Controller List Name
    east data center avail list,   ! Availability Manager List Name
    autosize,                      ! Design Supply Air Flow Rate
    east zone air loop branches,   ! Branch List Name
    ,                              ! Connector List Name
    east zone return air node,     ! Supply Side Inlet Node Name
    east return air mixer outlet,  ! Demand Side Outlet Node Name
    east zone equipment inlet node,! Demand Side Inlet Node Names
    east air loop outlet node;     ! Supply Side Outlet Node Names


AirLoopHVAC:ControllerList,
    west data center oa controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    west data center oa controller;! Controller 1 Name


AirLoopHVAC:ControllerList,
    east data center oa controllers,    ! Name
    controller:outdoorair,         ! Controller 1 Object Type
    east data center oa controller;! Controller 1 Name


AirLoopHVAC:ControllerList,
    west data center sys controllers,    ! Name
    controller:watercoil,          ! Controller 1 Object Type
    west cw coil controller;       ! Controller 1 Name


AirLoopHVAC:ControllerList,
    east data center sys controllers,    ! Name
    controller:watercoil,          ! Controller 1 Object Type
    east cw coil controller;       ! Controller 1 Name


AirLoopHVAC:OutdoorAirSystem,
    west zone oa system,           ! Name
    west data center oa controllers,    ! Controller List Name
    west data center oa equipment, ! Outdoor Air Equipment List Name
    west data center avail list;   ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem,
    east zone oa system,           ! Name
    east data center oa controllers,    ! Controller List Name
    east data center oa equipment, ! Outdoor Air Equipment List Name
    east data center avail list;   ! Availability Manager List Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    west data center oa equipment, ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    west data center oam box;      ! Component 1 Name


AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    east data center oa equipment, ! Name
    outdoorair:mixer,              ! Component 1 Object Type
    east data center oam box;      ! Component 1 Name


AirLoopHVAC:ReturnPath,
    westsysreturnpath,             ! Name
    west return air mixer outlet,  ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    zone return air mixer;         ! Component 1 Name


AirLoopHVAC:ReturnPath,
    eastsysreturnpath,             ! Name
    east return air mixer outlet,  ! Return Air Path Outlet Node Name
    airloophvac:zonemixer,         ! Component 1 Object Type
    east return air mixer;         ! Component 1 Name


AirLoopHVAC:SupplyPath,
    westsyssupplypath,             ! Name
    west zone equipment inlet node,! Supply Air Path Inlet Node Name
    airloophvac:supplyplenum,      ! Component 1 Object Type
    west supply plenum,            ! Component 1 Name
    airloophvac:zonesplitter,      ! Component 2 Object Type
    west supply air splitter;      ! Component 2 Name


AirLoopHVAC:SupplyPath,
    eastsyssupplypath,             ! Name
    east zone equipment inlet node,! Supply Air Path Inlet Node Name
    airloophvac:supplyplenum,      ! Component 1 Object Type
    east supply plenum,            ! Component 1 Name
    airloophvac:zonesplitter,      ! Component 2 Object Type
    east supply air splitter;      ! Component 2 Name


AirLoopHVAC:SupplyPlenum,
    west supply plenum,            ! Name
    west plenum,                   ! Zone Name
    west plenum zone node,         ! Zone Node Name
    west zone equipment inlet node,! Inlet Node Name
    west plenum outlet node;       ! Outlet 1 Node Name


AirLoopHVAC:SupplyPlenum,
    east supply plenum,            ! Name
    east plenum,                   ! Zone Name
    east plenum zone node,         ! Zone Node Name
    east zone equipment inlet node,! Inlet Node Name
    east plenum outlet node;       ! Outlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    zone return air mixer,         ! Name
    west return air mixer outlet,  ! Outlet Node Name
    west zone return node;         ! Inlet 1 Node Name


AirLoopHVAC:ZoneMixer,
    east return air mixer,         ! Name
    east return air mixer outlet,  ! Outlet Node Name
    east zone return node;         ! Inlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    west supply air splitter,      ! Name
    west plenum outlet node,       ! Inlet Node Name
    west zone atu inlet node;      ! Outlet 1 Node Name


AirLoopHVAC:ZoneSplitter,
    east supply air splitter,      ! Name
    east plenum outlet node,       ! Inlet Node Name
    east zone atu inlet node;      ! Outlet 1 Node Name


AirTerminal:SingleDuct:VAV:NoReheat,
    west zone vav system,          ! Name
    fanandcoilavailsched,          ! Availability Schedule Name
    west zone inlet node,          ! Air Outlet Node Name
    west zone atu inlet node,      ! Air Inlet Node Name
    autosize,                      ! Maximum Air Flow Rate
    constant,                      ! Zone Minimum Air Flow Input Method
    0.4;                           ! Constant Minimum Air Flow Fraction


AirTerminal:SingleDuct:VAV:NoReheat,
    east zone vav system,          ! Name
    fanandcoilavailsched,          ! Availability Schedule Name
    east zone inlet node,          ! Air Outlet Node Name
    east zone atu inlet node,      ! Air Inlet Node Name
    autosize,                      ! Maximum Air Flow Rate
    constant,                      ! Zone Minimum Air Flow Input Method
    0.4;                           ! Constant Minimum Air Flow Fraction


AvailabilityManager:Scheduled,
    west data center avail,        ! Name
    fanandcoilavailsched;          ! Schedule Name


AvailabilityManager:Scheduled,
    east data center avail,        ! Name
    fanandcoilavailsched;          ! Schedule Name


AvailabilityManagerAssignmentList,
    west data center avail list,   ! Name
    availabilitymanager:scheduled, ! Availability Manager 1 Object Type
    west data center avail;        ! Availability Manager 1 Name


AvailabilityManagerAssignmentList,
    east data center avail list,   ! Name
    availabilitymanager:scheduled, ! Availability Manager 1 Object Type
    east data center avail;        ! Availability Manager 1 Name


Branch,
    west zone air loop main branch,! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    west zone oa system,           ! Component 1 Name
    west zone return air node,     ! Component 1 Inlet Node Name
    west zone mixed air node,      ! Component 1 Outlet Node Name
    fan:variablevolume,            ! Component 2 Object Type
    west zone supply fan,          ! Component 2 Name
    west zone mixed air node,      ! Component 2 Inlet Node Name
    west zone supply fan outlet node,    ! Component 2 Outlet Node Name
    evaporativecooler:direct:researchspecial,    ! Component 3 Object Type
    west data center dec,          ! Component 3 Name
    west zone supply fan outlet node,    ! Component 3 Inlet Node Name
    west zone dec outlet node,     ! Component 3 Outlet Node Name
    evaporativecooler:indirect:researchspecial,    ! Component 4 Object Type
    west data center iec,          ! Component 4 Name
    west zone dec outlet node,     ! Component 4 Inlet Node Name
    west zone iec outlet node,     ! Component 4 Outlet Node Name
    coilsystem:cooling:dx,         ! Component 5 Object Type
    west zone dx cooling coil,     ! Component 5 Name
    west zone iec outlet node,     ! Component 5 Inlet Node Name
    west zone ccoil air outlet node,    ! Component 5 Outlet Node Name
    coil:cooling:water,            ! Component 6 Object Type
    west zone cw cooling coil,     ! Component 6 Name
    west zone ccoil air outlet node,    ! Component 6 Inlet Node Name
    west air loop outlet node;     ! Component 6 Outlet Node Name


Branch,
    east zone air loop main branch,! Name
    ,                              ! Pressure Drop Curve Name
    airloophvac:outdoorairsystem,  ! Component 1 Object Type
    east zone oa system,           ! Component 1 Name
    east zone return air node,     ! Component 1 Inlet Node Name
    east zone mixed air node,      ! Component 1 Outlet Node Name
    fan:variablevolume,            ! Component 2 Object Type
    east zone supply fan,          ! Component 2 Name
    east zone mixed air node,      ! Component 2 Inlet Node Name
    east zone supply fan outlet node,    ! Component 2 Outlet Node Name
    evaporativecooler:direct:researchspecial,    ! Component 3 Object Type
    east data center dec,          ! Component 3 Name
    east zone supply fan outlet node,    ! Component 3 Inlet Node Name
    east zone dec outlet node,     ! Component 3 Outlet Node Name
    evaporativecooler:indirect:researchspecial,    ! Component 4 Object Type
    east data center iec,          ! Component 4 Name
    east zone dec outlet node,     ! Component 4 Inlet Node Name
    east zone iec outlet node,     ! Component 4 Outlet Node Name
    coilsystem:cooling:dx,         ! Component 5 Object Type
    east zone dx cooling coil,     ! Component 5 Name
    east zone iec outlet node,     ! Component 5 Inlet Node Name
    east zone ccoil air outlet node,    ! Component 5 Outlet Node Name
    coil:cooling:water,            ! Component 6 Object Type
    east zone cw cooling coil,     ! Component 6 Name
    east zone ccoil air outlet node,    ! Component 6 Inlet Node Name
    east air loop outlet node;     ! Component 6 Outlet Node Name


Branch,
    cw supply pump branch,         ! Name
    ,                              ! Pressure Drop Curve Name
    pump:variablespeed,            ! Component 1 Object Type
    cw circ pump,                  ! Component 1 Name
    cw supply inlet node,          ! Component 1 Inlet Node Name
    cw pump outlet node;           ! Component 1 Outlet Node Name


Branch,
    cw supply chiller branch,      ! Name
    ,                              ! Pressure Drop Curve Name
    chiller:electric,              ! Component 1 Object Type
    chiller,                       ! Component 1 Name
    chiller inlet node,            ! Component 1 Inlet Node Name
    chiller outlet node;           ! Component 1 Outlet Node Name


Branch,
    cw supply bypass branch,       ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    cw supply side bypass pipe,    ! Component 1 Name
    cw supply bypass inlet node,   ! Component 1 Inlet Node Name
    cw supply bypass outlet node;  ! Component 1 Outlet Node Name


Branch,
    cw supply outlet branch,       ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    cw supply side outlet pipe,    ! Component 1 Name
    cw supply side exit pipe inlet node,    ! Component 1 Inlet Node Name
    cw supply outlet node;         ! Component 1 Outlet Node Name


Branch,
    cw demand inlet branch,        ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    cw demand side inlet pipe,     ! Component 1 Name
    cw demand inlet node,          ! Component 1 Inlet Node Name
    cw demand entrance pipe outlet node;    ! Component 1 Outlet Node Name


Branch,
    west cw cooling coil branch,   ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:water,            ! Component 1 Object Type
    west zone cw cooling coil,     ! Component 1 Name
    west cwcoil water inlet node,  ! Component 1 Inlet Node Name
    west cwcoil water outlet node; ! Component 1 Outlet Node Name


Branch,
    east cw cooling coil branch,   ! Name
    ,                              ! Pressure Drop Curve Name
    coil:cooling:water,            ! Component 1 Object Type
    east zone cw cooling coil,     ! Component 1 Name
    east cwcoil water inlet node,  ! Component 1 Inlet Node Name
    east cwcoil water outlet node; ! Component 1 Outlet Node Name


Branch,
    cw demand bypass branch,       ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    cw demand side bypass pipe,    ! Component 1 Name
    cw demand bypass inlet node,   ! Component 1 Inlet Node Name
    cw demand bypass outlet node;  ! Component 1 Outlet Node Name


Branch,
    cw demand outlet branch,       ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    cw demand side outlet pipe,    ! Component 1 Name
    cw demand exit pipe inlet node,! Component 1 Inlet Node Name
    cw demand outlet node;         ! Component 1 Outlet Node Name


Branch,
    condenser supply pump branch,  ! Name
    ,                              ! Pressure Drop Curve Name
    pump:variablespeed,            ! Component 1 Object Type
    cond circ pump,                ! Component 1 Name
    condenser supply inlet node,   ! Component 1 Inlet Node Name
    condenser pump outlet node;    ! Component 1 Outlet Node Name


Branch,
    condenser supply tower branch, ! Name
    ,                              ! Pressure Drop Curve Name
    coolingtower:variablespeed,    ! Component 1 Object Type
    cooling tower,                 ! Component 1 Name
    condenser tower inlet node,    ! Component 1 Inlet Node Name
    condenser tower outlet node;   ! Component 1 Outlet Node Name


Branch,
    condenser supply bypass branch,! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    condenser supply bypass pipe,  ! Component 1 Name
    cond supply bypass inlet node, ! Component 1 Inlet Node Name
    cond supply bypass outlet node;! Component 1 Outlet Node Name


Branch,
    condenser supply outlet branch,! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    condenser supply outlet pipe,  ! Component 1 Name
    condenser supply exit pipe inlet node,    ! Component 1 Inlet Node Name
    condenser supply outlet node;  ! Component 1 Outlet Node Name


Branch,
    condenser demand inlet branch, ! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    condenser demand inlet pipe,   ! Component 1 Name
    condenser demand inlet node,   ! Component 1 Inlet Node Name
    condenser demand entrance pipe outlet node;    ! Component 1 Outlet Node Name


Branch,
    condenser demand chiller branch,    ! Name
    ,                              ! Pressure Drop Curve Name
    chiller:electric,              ! Component 1 Object Type
    chiller,                       ! Component 1 Name
    chiller condenser inlet node,  ! Component 1 Inlet Node Name
    chiller condenser outlet node; ! Component 1 Outlet Node Name


Branch,
    condenser demand bypass branch,! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    condenser demand bypass pipe,  ! Component 1 Name
    cond demand bypass inlet node, ! Component 1 Inlet Node Name
    cond demand bypass outlet node;! Component 1 Outlet Node Name


Branch,
    condenser demand outlet branch,! Name
    ,                              ! Pressure Drop Curve Name
    pipe:adiabatic,                ! Component 1 Object Type
    condenser demand outlet pipe,  ! Component 1 Name
    condenser demand exit pipe inlet node,    ! Component 1 Inlet Node Name
    condenser demand outlet node;  ! Component 1 Outlet Node Name


BranchList,
    west zone air loop branches,   ! Name
    west zone air loop main branch;! Branch 1 Name


BranchList,
    east zone air loop branches,   ! Name
    east zone air loop main branch;! Branch 1 Name


BranchList,
    cooling supply side branches,  ! Name
    cw supply pump branch,         ! Branch 1 Name
    cw supply chiller branch,      ! Branch 2 Name
    cw supply bypass branch,       ! Branch 3 Name
    cw supply outlet branch;       ! Branch 4 Name


BranchList,
    cooling demand side branches,  ! Name
    cw demand inlet branch,        ! Branch 1 Name
    west cw cooling coil branch,   ! Branch 2 Name
    east cw cooling coil branch,   ! Branch 3 Name
    cw demand bypass branch,       ! Branch 4 Name
    cw demand outlet branch;       ! Branch 5 Name


BranchList,
    condenser supply side branches,! Name
    condenser supply pump branch,  ! Branch 1 Name
    condenser supply tower branch, ! Branch 2 Name
    condenser supply bypass branch,! Branch 3 Name
    condenser supply outlet branch;! Branch 4 Name


BranchList,
    condenser demand side branches,! Name
    condenser demand inlet branch, ! Branch 1 Name
    condenser demand bypass branch,! Branch 2 Name
    condenser demand chiller branch,    ! Branch 3 Name
    condenser demand outlet branch;! Branch 4 Name


Building,
    Simple One Zone (Wireframe DXF),    ! Name
    0.0,                           ! North Axis
    suburbs,                       ! Terrain
    0.04,                          ! Loads Convergence Tolerance Value
    0.004,                         ! Temperature Convergence Tolerance Value
    minimalshadowing,              ! Solar Distribution
    30,                            ! Maximum Number of Warmup Days
    6;                             ! Minimum Number of Warmup Days


BuildingSurface:Detailed,
    zn001:wall001w,                ! Name
    wall,                          ! Surface Type
    ext-walls,                     ! Construction Name
    west zone,                     ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    4.572,                         ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.5,                           ! Vertex 2 Z-coordinate
    15.24,                         ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.5,                           ! Vertex 3 Z-coordinate
    15.24,                         ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    zn001:wall001e,                ! Name
    wall,                          ! Surface Type
    ext-walls,                     ! Construction Name
    east zone,                     ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    15.24,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    4.572,                         ! Vertex 1 Z-coordinate
    15.24,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.5,                           ! Vertex 2 Z-coordinate
    32.24,                         ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.5,                           ! Vertex 3 Z-coordinate
    32.24,                         ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    pzn001:wall001w,               ! Name
    wall,                          ! Surface Type
    ext-walls,                     ! Construction Name
    west plenum,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.5,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    15.24,                         ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    15.24,                         ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.5;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    pzn001:wall001e,               ! Name
    wall,                          ! Surface Type
    ext-walls,                     ! Construction Name
    east plenum,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    15.24,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.5,                           ! Vertex 1 Z-coordinate
    15.24,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    32.24,                         ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    32.24,                         ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.5;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    zn001:wall002,                 ! Name
    wall,                          ! Surface Type
    ext-walls,                     ! Construction Name
    east zone,                     ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    32.24,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    4.572,                         ! Vertex 1 Z-coordinate
    32.24,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.5,                           ! Vertex 2 Z-coordinate
    32.24,                         ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    0.5,                           ! Vertex 3 Z-coordinate
    32.24,                         ! Vertex 4 X-coordinate
    15.24,                         ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    pzn001:wall002,                ! Name
    wall,                          ! Surface Type
    ext-walls,                     ! Construction Name
    east plenum,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    32.24,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.5,                           ! Vertex 1 Z-coordinate
    32.24,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    32.24,                         ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    32.24,                         ! Vertex 4 X-coordinate
    15.24,                         ! Vertex 4 Y-coordinate
    0.5;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    zn001:wall003w,                ! Name
    wall,                          ! Surface Type
    ext-walls,                     ! Construction Name
    west zone,                     ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    15.24,                         ! Vertex 1 X-coordinate
    15.24,                         ! Vertex 1 Y-coordinate
    4.572,                         ! Vertex 1 Z-coordinate
    15.24,                         ! Vertex 2 X-coordinate
    15.24,                         ! Vertex 2 Y-coordinate
    0.5,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    0.5,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    15.24,                         ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    zn001:wall003e,                ! Name
    wall,                          ! Surface Type
    ext-walls,                     ! Construction Name
    east zone,                     ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    32.24,                         ! Vertex 1 X-coordinate
    15.24,                         ! Vertex 1 Y-coordinate
    4.572,                         ! Vertex 1 Z-coordinate
    32.24,                         ! Vertex 2 X-coordinate
    15.24,                         ! Vertex 2 Y-coordinate
    0.5,                           ! Vertex 2 Z-coordinate
    15.24,                         ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    0.5,                           ! Vertex 3 Z-coordinate
    15.24,                         ! Vertex 4 X-coordinate
    15.24,                         ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    pzn001:wall003w,               ! Name
    wall,                          ! Surface Type
    ext-walls,                     ! Construction Name
    west plenum,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    15.24,                         ! Vertex 1 X-coordinate
    15.24,                         ! Vertex 1 Y-coordinate
    0.5,                           ! Vertex 1 Z-coordinate
    15.24,                         ! Vertex 2 X-coordinate
    15.24,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    15.24,                         ! Vertex 4 Y-coordinate
    0.5;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    pzn001:wall003e,               ! Name
    wall,                          ! Surface Type
    ext-walls,                     ! Construction Name
    east plenum,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    32.24,                         ! Vertex 1 X-coordinate
    15.24,                         ! Vertex 1 Y-coordinate
    0.5,                           ! Vertex 1 Z-coordinate
    32.24,                         ! Vertex 2 X-coordinate
    15.24,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    15.24,                         ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    15.24,                         ! Vertex 4 X-coordinate
    15.24,                         ! Vertex 4 Y-coordinate
    0.5;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    zn001:wall004,                 ! Name
    wall,                          ! Surface Type
    ext-walls,                     ! Construction Name
    west zone,                     ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    15.24,                         ! Vertex 1 Y-coordinate
    4.572,                         ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    15.24,                         ! Vertex 2 Y-coordinate
    0.5,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.5,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    pzn001:wall004,                ! Name
    wall,                          ! Surface Type
    ext-walls,                     ! Construction Name
    west plenum,                   ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    15.24,                         ! Vertex 1 Y-coordinate
    0.5,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    15.24,                         ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.5;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    zn001:flr001w,                 ! Name
    floor,                         ! Surface Type
    plenum floor,                  ! Construction Name
    west zone,                     ! Zone Name
    surface,                       ! Outside Boundary Condition
    pzn001:ceilingw,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    1.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    15.24,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.5,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.5,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    0.5,                           ! Vertex 3 Z-coordinate
    15.24,                         ! Vertex 4 X-coordinate
    15.24,                         ! Vertex 4 Y-coordinate
    0.5;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    zn001:flr001e,                 ! Name
    floor,                         ! Surface Type
    plenum floor,                  ! Construction Name
    east zone,                     ! Zone Name
    surface,                       ! Outside Boundary Condition
    pzn001:ceilinge,               ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    1.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    32.24,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.5,                           ! Vertex 1 Z-coordinate
    15.24,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.5,                           ! Vertex 2 Z-coordinate
    15.24,                         ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    0.5,                           ! Vertex 3 Z-coordinate
    32.24,                         ! Vertex 4 X-coordinate
    15.24,                         ! Vertex 4 Y-coordinate
    0.5;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    pzn001:ceilingw,               ! Name
    roof,                          ! Surface Type
    plenum floor,                  ! Construction Name
    west plenum,                   ! Zone Name
    surface,                       ! Outside Boundary Condition
    zn001:flr001w,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    1.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    15.24,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.5,                           ! Vertex 1 Z-coordinate
    15.24,                         ! Vertex 2 X-coordinate
    15.24,                         ! Vertex 2 Y-coordinate
    0.5,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    0.5,                           ! Vertex 3 Z-coordinate
    0.0,                           ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.5;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    pzn001:ceilinge,               ! Name
    roof,                          ! Surface Type
    plenum floor,                  ! Construction Name
    east plenum,                   ! Zone Name
    surface,                       ! Outside Boundary Condition
    zn001:flr001e,                 ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    1.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    32.24,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.5,                           ! Vertex 1 Z-coordinate
    32.24,                         ! Vertex 2 X-coordinate
    15.24,                         ! Vertex 2 Y-coordinate
    0.5,                           ! Vertex 2 Z-coordinate
    15.24,                         ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    0.5,                           ! Vertex 3 Z-coordinate
    15.24,                         ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.5;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    pzn001:flr001w,                ! Name
    floor,                         ! Surface Type
    floor,                         ! Construction Name
    west plenum,                   ! Zone Name
    ground,                        ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    1.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    15.24,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    0.0,                           ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    15.24,                         ! Vertex 4 X-coordinate
    15.24,                         ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    pzn001:flr001e,                ! Name
    floor,                         ! Surface Type
    floor,                         ! Construction Name
    east plenum,                   ! Zone Name
    ground,                        ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    1.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    32.24,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.0,                           ! Vertex 1 Z-coordinate
    15.24,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    15.24,                         ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    32.24,                         ! Vertex 4 X-coordinate
    15.24,                         ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    zn001:roof001w,                ! Name
    roof,                          ! Surface Type
    roof19,                        ! Construction Name
    west zone,                     ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    0.0,                           ! Vertex 1 X-coordinate
    15.24,                         ! Vertex 1 Y-coordinate
    4.572,                         ! Vertex 1 Z-coordinate
    0.0,                           ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    4.572,                         ! Vertex 2 Z-coordinate
    15.24,                         ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    15.24,                         ! Vertex 4 X-coordinate
    15.24,                         ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    zn001:roof001e,                ! Name
    roof,                          ! Surface Type
    roof19,                        ! Construction Name
    east zone,                     ! Zone Name
    outdoors,                      ! Outside Boundary Condition
    ,                              ! Outside Boundary Condition Object
    sunexposed,                    ! Sun Exposure
    windexposed,                   ! Wind Exposure
    0.0,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    15.24,                         ! Vertex 1 X-coordinate
    15.24,                         ! Vertex 1 Y-coordinate
    4.572,                         ! Vertex 1 Z-coordinate
    15.24,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    4.572,                         ! Vertex 2 Z-coordinate
    32.24,                         ! Vertex 3 X-coordinate
    0.0,                           ! Vertex 3 Y-coordinate
    4.572,                         ! Vertex 3 Z-coordinate
    32.24,                         ! Vertex 4 X-coordinate
    15.24,                         ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    zn001:partiton001,             ! Name
    wall,                          ! Surface Type
    partition,                     ! Construction Name
    west zone,                     ! Zone Name
    surface,                       ! Outside Boundary Condition
    zn002:partiton001,             ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    15.24,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    4.572,                         ! Vertex 1 Z-coordinate
    15.24,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.5,                           ! Vertex 2 Z-coordinate
    15.24,                         ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    0.5,                           ! Vertex 3 Z-coordinate
    15.24,                         ! Vertex 4 X-coordinate
    15.24,                         ! Vertex 4 Y-coordinate
    4.572;                         ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    pzn001:partiton001,            ! Name
    wall,                          ! Surface Type
    partition,                     ! Construction Name
    west plenum,                   ! Zone Name
    surface,                       ! Outside Boundary Condition
    pzn001:partiton001,            ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    15.24,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.5,                           ! Vertex 1 Z-coordinate
    15.24,                         ! Vertex 2 X-coordinate
    0.0,                           ! Vertex 2 Y-coordinate
    0.0,                           ! Vertex 2 Z-coordinate
    15.24,                         ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    15.24,                         ! Vertex 4 X-coordinate
    15.24,                         ! Vertex 4 Y-coordinate
    0.5;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    zn002:partiton001,             ! Name
    wall,                          ! Surface Type
    partition,                     ! Construction Name
    east zone,                     ! Zone Name
    surface,                       ! Outside Boundary Condition
    zn001:partiton001,             ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    15.24,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    4.572,                         ! Vertex 1 Z-coordinate
    15.24,                         ! Vertex 2 X-coordinate
    15.24,                         ! Vertex 2 Y-coordinate
    4.572,                         ! Vertex 2 Z-coordinate
    15.24,                         ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    0.5,                           ! Vertex 3 Z-coordinate
    15.24,                         ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.5;                           ! Vertex 4 Z-coordinate


BuildingSurface:Detailed,
    pzn002:partiton001,            ! Name
    wall,                          ! Surface Type
    partition,                     ! Construction Name
    east plenum,                   ! Zone Name
    surface,                       ! Outside Boundary Condition
    pzn001:partiton001,            ! Outside Boundary Condition Object
    nosun,                         ! Sun Exposure
    nowind,                        ! Wind Exposure
    0.5,                           ! View Factor to Ground
    4.0,                           ! Number of Vertices
    15.24,                         ! Vertex 1 X-coordinate
    0.0,                           ! Vertex 1 Y-coordinate
    0.5,                           ! Vertex 1 Z-coordinate
    15.24,                         ! Vertex 2 X-coordinate
    15.24,                         ! Vertex 2 Y-coordinate
    0.5,                           ! Vertex 2 Z-coordinate
    15.24,                         ! Vertex 3 X-coordinate
    15.24,                         ! Vertex 3 Y-coordinate
    0.0,                           ! Vertex 3 Z-coordinate
    15.24,                         ! Vertex 4 X-coordinate
    0.0,                           ! Vertex 4 Y-coordinate
    0.0;                           ! Vertex 4 Z-coordinate


Chiller:Electric,
    chiller,                       ! Name
    watercooled,                   ! Condenser Type
    autosize,                      ! Nominal Capacity
    5.0,                           ! Nominal COP
    chiller inlet node,            ! Chilled Water Inlet Node Name
    chiller outlet node,           ! Chilled Water Outlet Node Name
    chiller condenser inlet node,  ! Condenser Inlet Node Name
    chiller condenser outlet node, ! Condenser Outlet Node Name
    0.15,                          ! Minimum Part Load Ratio
    1.0,                           ! Maximum Part Load Ratio
    0.65,                          ! Optimum Part Load Ratio
    29.44,                         ! Design Condenser Inlet Temperature
    2.682759,                      ! Temperature Rise Coefficient
    6.667,                         ! Design Chilled Water Outlet Temperature
    autosize,                      ! Design Chilled Water Flow Rate
    autosize,                      ! Design Condenser Fluid Flow Rate
    0.944836,                      ! Coefficient 1 of Capacity Ratio Curve
    -0.0570088,                    ! Coefficient 2 of Capacity Ratio Curve
    -0.00185486,                   ! Coefficient 3 of Capacity Ratio Curve
    1.907846,                      ! Coefficient 1 of Power Ratio Curve
    -1.204987,                     ! Coefficient 2 of Power Ratio Curve
    0.2634623,                     ! Coefficient 3 of Power Ratio Curve
    0.03303,                       ! Coefficient 1 of Full Load Ratio Curve
    0.6852,                        ! Coefficient 2 of Full Load Ratio Curve
    0.2818,                        ! Coefficient 3 of Full Load Ratio Curve
    5.0,                           ! Chilled Water Outlet Temperature Lower Limit
    notmodulated;                  ! Chiller Flow Mode


Coil:Cooling:DX:SingleSpeed,
    west dx cooling coil,          ! Name
    westdxccoilavailsched,         ! Availability Schedule Name
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Heat Ratio
    3.0,                           ! Gross Rated Cooling COP
    autosize,                      ! Rated Air Flow Rate
    ,                              ! Rated Evaporator Fan Power Per Volume Flow Rate
    west zone iec outlet node,     ! Air Inlet Node Name
    west zone ccoil air outlet node,    ! Air Outlet Node Name
    dxsysaccoolcapft,              ! Total Cooling Capacity Function of Temperature Curve Name
    dxsysaccoolcapfff,             ! Total Cooling Capacity Function of Flow Fraction Curve Name
    dxsysaccooleirft,              ! Energy Input Ratio Function of Temperature Curve Name
    dxsysaccooleirfff,             ! Energy Input Ratio Function of Flow Fraction Curve Name
    dxsysaccoolplffplr,            ! Part Load Fraction Correlation Curve Name
    ,                              ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
    ,                              ! Nominal Time for Condensate Removal to Begin
    ,                              ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                              ! Maximum Cycling Rate
    ,                              ! Latent Capacity Time Constant
    ,                              ! Condenser Air Inlet Node Name
    ,                              ! Condenser Type
    ,                              ! Evaporative Condenser Effectiveness
    ,                              ! Evaporative Condenser Air Flow Rate
    ,                              ! Evaporative Condenser Pump Rated Power Consumption
    ,                              ! Crankcase Heater Capacity
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Condensate Collection Water Storage Tank Name
    ,                              ! Basin Heater Capacity
    ,                              ! Basin Heater Setpoint Temperature
    ,                              ! Basin Heater Operating Schedule Name
    ,                              ! Sensible Heat Ratio Function of Temperature Curve Name
    ,                              ! Sensible Heat Ratio Function of Flow Fraction Curve Name
    yes;                           ! Report ASHRAE Standard 127 Performance Ratings


Coil:Cooling:DX:SingleSpeed,
    east dx cooling coil,          ! Name
    eastdxccoilavailsched,         ! Availability Schedule Name
    autosize,                      ! Gross Rated Total Cooling Capacity
    autosize,                      ! Gross Rated Sensible Heat Ratio
    3.0,                           ! Gross Rated Cooling COP
    autosize,                      ! Rated Air Flow Rate
    ,                              ! Rated Evaporator Fan Power Per Volume Flow Rate
    east zone iec outlet node,     ! Air Inlet Node Name
    east zone ccoil air outlet node,    ! Air Outlet Node Name
    dxsysaccoolcapft,              ! Total Cooling Capacity Function of Temperature Curve Name
    dxsysaccoolcapfff,             ! Total Cooling Capacity Function of Flow Fraction Curve Name
    dxsysaccooleirft,              ! Energy Input Ratio Function of Temperature Curve Name
    dxsysaccooleirfff,             ! Energy Input Ratio Function of Flow Fraction Curve Name
    dxsysaccoolplffplr,            ! Part Load Fraction Correlation Curve Name
    ,                              ! Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
    ,                              ! Nominal Time for Condensate Removal to Begin
    ,                              ! Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                              ! Maximum Cycling Rate
    ,                              ! Latent Capacity Time Constant
    ,                              ! Condenser Air Inlet Node Name
    ,                              ! Condenser Type
    ,                              ! Evaporative Condenser Effectiveness
    ,                              ! Evaporative Condenser Air Flow Rate
    ,                              ! Evaporative Condenser Pump Rated Power Consumption
    ,                              ! Crankcase Heater Capacity
    ,                              ! Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
    ,                              ! Supply Water Storage Tank Name
    ,                              ! Condensate Collection Water Storage Tank Name
    ,                              ! Basin Heater Capacity
    ,                              ! Basin Heater Setpoint Temperature
    ,                              ! Basin Heater Operating Schedule Name
    ,                              ! Sensible Heat Ratio Function of Temperature Curve Name
    ,                              ! Sensible Heat Ratio Function of Flow Fraction Curve Name
    yes;                           ! Report ASHRAE Standard 127 Performance Ratings


Coil:Cooling:Water,
    west zone cw cooling coil,     ! Name
    westchwatercoilavailsched,     ! Availability Schedule Name
    autosize,                      ! Design Water Flow Rate
    autosize,                      ! Design Air Flow Rate
    autosize,                      ! Design Inlet Water Temperature
    autosize,                      ! Design Inlet Air Temperature
    autosize,                      ! Design Outlet Air Temperature
    autosize,                      ! Design Inlet Air Humidity Ratio
    autosize,                      ! Design Outlet Air Humidity Ratio
    west cwcoil water inlet node,  ! Water Inlet Node Name
    west cwcoil water outlet node, ! Water Outlet Node Name
    west zone ccoil air outlet node,    ! Air Inlet Node Name
    west air loop outlet node,     ! Air Outlet Node Name
    simpleanalysis,                ! Type of Analysis
    crossflow;                     ! Heat Exchanger Configuration


Coil:Cooling:Water,
    east zone cw cooling coil,     ! Name
    eastchwatercoilavailsched,     ! Availability Schedule Name
    autosize,                      ! Design Water Flow Rate
    autosize,                      ! Design Air Flow Rate
    autosize,                      ! Design Inlet Water Temperature
    autosize,                      ! Design Inlet Air Temperature
    autosize,                      ! Design Outlet Air Temperature
    autosize,                      ! Design Inlet Air Humidity Ratio
    autosize,                      ! Design Outlet Air Humidity Ratio
    east cwcoil water inlet node,  ! Water Inlet Node Name
    east cwcoil water outlet node, ! Water Outlet Node Name
    east zone ccoil air outlet node,    ! Air Inlet Node Name
    east air loop outlet node,     ! Air Outlet Node Name
    simpleanalysis,                ! Type of Analysis
    crossflow;                     ! Heat Exchanger Configuration


CoilSystem:Cooling:DX,
    west zone dx cooling coil,     ! Name
    westdxccoilavailsched,         ! Availability Schedule Name
    west zone iec outlet node,     ! DX Cooling Coil System Inlet Node Name
    west zone ccoil air outlet node,    ! DX Cooling Coil System Outlet Node Name
    west zone ccoil air outlet node,    ! DX Cooling Coil System Sensor Node Name
    coil:cooling:dx:singlespeed,   ! Cooling Coil Object Type
    west dx cooling coil,          ! Cooling Coil Name
    none,                          ! Dehumidification Control Type
    yes,                           ! Run on Sensible Load
    no;                            ! Run on Latent Load


CoilSystem:Cooling:DX,
    east zone dx cooling coil,     ! Name
    eastdxccoilavailsched,         ! Availability Schedule Name
    east zone iec outlet node,     ! DX Cooling Coil System Inlet Node Name
    east zone ccoil air outlet node,    ! DX Cooling Coil System Outlet Node Name
    east zone ccoil air outlet node,    ! DX Cooling Coil System Sensor Node Name
    coil:cooling:dx:singlespeed,   ! Cooling Coil Object Type
    east dx cooling coil,          ! Cooling Coil Name
    none,                          ! Dehumidification Control Type
    yes,                           ! Run on Sensible Load
    no;                            ! Run on Latent Load


Connector:Mixer,
    cw loop supply mixer,          ! Name
    cw supply outlet branch,       ! Outlet Branch Name
    cw supply chiller branch,      ! Inlet Branch 1 Name
    cw supply bypass branch;       ! Inlet Branch 2 Name


Connector:Mixer,
    cw loop demand mixer,          ! Name
    cw demand outlet branch,       ! Outlet Branch Name
    west cw cooling coil branch,   ! Inlet Branch 1 Name
    east cw cooling coil branch,   ! Inlet Branch 2 Name
    cw demand bypass branch;       ! Inlet Branch 3 Name


Connector:Mixer,
    condenser supply mixer,        ! Name
    condenser supply outlet branch,! Outlet Branch Name
    condenser supply tower branch, ! Inlet Branch 1 Name
    condenser supply bypass branch;! Inlet Branch 2 Name


Connector:Mixer,
    condenser demand mixer,        ! Name
    condenser demand outlet branch,! Outlet Branch Name
    condenser demand chiller branch,    ! Inlet Branch 1 Name
    condenser demand bypass branch;! Inlet Branch 2 Name


Connector:Splitter,
    cw loop supply splitter,       ! Name
    cw supply pump branch,         ! Inlet Branch Name
    cw supply chiller branch,      ! Outlet Branch 1 Name
    cw supply bypass branch;       ! Outlet Branch 2 Name


Connector:Splitter,
    cw loop demand splitter,       ! Name
    cw demand inlet branch,        ! Inlet Branch Name
    west cw cooling coil branch,   ! Outlet Branch 1 Name
    east cw cooling coil branch,   ! Outlet Branch 2 Name
    cw demand bypass branch;       ! Outlet Branch 3 Name


Connector:Splitter,
    condenser supply splitter,     ! Name
    condenser supply pump branch,  ! Inlet Branch Name
    condenser supply tower branch, ! Outlet Branch 1 Name
    condenser supply bypass branch;! Outlet Branch 2 Name


Connector:Splitter,
    condenser demand splitter,     ! Name
    condenser demand inlet branch, ! Inlet Branch Name
    condenser demand chiller branch,    ! Outlet Branch 1 Name
    condenser demand bypass branch;! Outlet Branch 2 Name


ConnectorList,
    cooling supply side connectors,! Name
    connector:splitter,            ! Connector 1 Object Type
    cw loop supply splitter,       ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    cw loop supply mixer;          ! Connector 2 Name


ConnectorList,
    cooling demand side connectors,! Name
    connector:splitter,            ! Connector 1 Object Type
    cw loop demand splitter,       ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    cw loop demand mixer;          ! Connector 2 Name


ConnectorList,
    condenser supply side connectors,    ! Name
    connector:splitter,            ! Connector 1 Object Type
    condenser supply splitter,     ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    condenser supply mixer;        ! Connector 2 Name


ConnectorList,
    condenser demand side connectors,    ! Name
    connector:splitter,            ! Connector 1 Object Type
    condenser demand splitter,     ! Connector 1 Name
    connector:mixer,               ! Connector 2 Object Type
    condenser demand mixer;        ! Connector 2 Name


Construction,
    ext-walls,                     ! Name
    1in stucco,                    ! Outside Layer
    8in concrete hw,               ! Layer 2
    wall insulation [5],           ! Layer 3
    1/2in gypsum;                  ! Layer 4


Construction,
    floor,                         ! Name
    c5 - 4 in hw concrete;         ! Outside Layer


Construction,
    roof19,                        ! Name
    r19layer;                      ! Outside Layer


Construction,
    partition,                     ! Name
    e1 - 3 / 4 in plaster or gyp board,    ! Outside Layer
    c6 - 8 in clay tile,           ! Layer 2
    e1 - 3 / 4 in plaster or gyp board;    ! Layer 3


Construction,
    plenum floor,                  ! Name
    c19 - 2 in light weight concrete;    ! Outside Layer


Controller:OutdoorAir,
    west data center oa controller,! Name
    west relief air outlet node,   ! Relief Air Outlet Node Name
    west zone return air node,     ! Return Air Node Name
    west zone mixed air node,      ! Mixed Air Node Name
    west outside air inlet node,   ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    fixeddrybulb,                  ! Economizer Control Type
    ,                              ! Economizer Control Action Type
    23.0,                          ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    13.5,                          ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    -20.0,                         ! Economizer Minimum Limit Dry-Bulb Temperature
    nolockout,                     ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    oafractionsched;               ! Minimum Outdoor Air Schedule Name


Controller:OutdoorAir,
    east data center oa controller,! Name
    east relief air outlet node,   ! Relief Air Outlet Node Name
    east zone return air node,     ! Return Air Node Name
    east zone mixed air node,      ! Mixed Air Node Name
    east outside air inlet node,   ! Actuator Node Name
    autosize,                      ! Minimum Outdoor Air Flow Rate
    autosize,                      ! Maximum Outdoor Air Flow Rate
    fixeddrybulb,                  ! Economizer Control Type
    ,                              ! Economizer Control Action Type
    16.0,                          ! Economizer Maximum Limit Dry-Bulb Temperature
    ,                              ! Economizer Maximum Limit Enthalpy
    13.5,                          ! Economizer Maximum Limit Dewpoint Temperature
    ,                              ! Electronic Enthalpy Limit Curve Name
    -20.0,                         ! Economizer Minimum Limit Dry-Bulb Temperature
    nolockout,                     ! Lockout Type
    fixedminimum,                  ! Minimum Limit Type
    oafractionsched;               ! Minimum Outdoor Air Schedule Name


Controller:WaterCoil,
    west cw coil controller,       ! Name
    temperature,                   ! Control Variable
    reverse,                       ! Action
    flow,                          ! Actuator Variable
    west air loop outlet node,     ! Sensor Node Name
    west cwcoil water inlet node,  ! Actuator Node Name
    autosize,                      ! Controller Convergence Tolerance
    autosize,                      ! Maximum Actuated Flow
    0.0;                           ! Minimum Actuated Flow


Controller:WaterCoil,
    east cw coil controller,       ! Name
    temperature,                   ! Control Variable
    reverse,                       ! Action
    flow,                          ! Actuator Variable
    east air loop outlet node,     ! Sensor Node Name
    east cwcoil water inlet node,  ! Actuator Node Name
    autosize,                      ! Controller Convergence Tolerance
    autosize,                      ! Maximum Actuated Flow
    0.0;                           ! Minimum Actuated Flow


CoolingTower:VariableSpeed,
    cooling tower,                 ! Name
    condenser tower inlet node,    ! Water Inlet Node Name
    condenser tower outlet node,   ! Water Outlet Node Name
    yorkcalcuserdefined,           ! Model Type
    yorkcalc default tower model,  ! Model Coefficient Name
    ,                              ! Design Inlet Air Wet-Bulb Temperature
    ,                              ! Design Approach Temperature
    ,                              ! Design Range Temperature
    autosize,                      ! Design Water Flow Rate
    autosize,                      ! Design Air Flow Rate
    autosize,                      ! Design Fan Power
    coolingtowerfanratiocurve,     ! Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2,                           ! Minimum Air Flow Rate Ratio
    0.125,                         ! Fraction of Tower Capacity in Free Convection Regime
    450.0,                         ! Basin Heater Capacity
    4.5,                           ! Basin Heater Setpoint Temperature
    ,                              ! Basin Heater Operating Schedule Name
    saturatedexit,                 ! Evaporation Loss Mode
    ,                              ! Evaporation Loss Factor
    0.05,                          ! Drift Loss Percent
    concentrationratio,            ! Blowdown Calculation Mode
    4.0;                           ! Blowdown Concentration Ratio


CoolingTowerPerformance:YorkCalc,
    yorkcalc default tower model,  ! Name
    -34.4,                         ! Minimum Inlet Air Wet-Bulb Temperature
    26.6667,                       ! Maximum Inlet Air Wet-Bulb Temperature
    1.1111,                        ! Minimum Range Temperature
    22.2222,                       ! Maximum Range Temperature
    1.1111,                        ! Minimum Approach Temperature
    40.0,                          ! Maximum Approach Temperature
    0.5,                           ! Minimum Water Flow Rate Ratio
    4.0,                           ! Maximum Water Flow Rate Ratio
    8.0,                           ! Maximum Liquid to Gas Ratio
    -0.359741205,                  ! Coefficient 1
    -0.055053608,                  ! Coefficient 2
    0.0023850432,                  ! Coefficient 3
    0.173926877,                   ! Coefficient 4
    -0.0248473764,                 ! Coefficient 5
    0.00048430224,                 ! Coefficient 6
    -0.005589849456,               ! Coefficient 7
    0.0005770079712,               ! Coefficient 8
    -1.342427256e-05,              ! Coefficient 9
    2.84765801111111,              ! Coefficient 10
    -0.121765149,                  ! Coefficient 11
    0.0014599242,                  ! Coefficient 12
    1.680428651,                   ! Coefficient 13
    -0.0166920786,                 ! Coefficient 14
    -0.0007190532,                 ! Coefficient 15
    -0.025485194448,               ! Coefficient 16
    4.87491696e-05,                ! Coefficient 17
    2.719234152e-05,               ! Coefficient 18
    -0.0653766255555556,           ! Coefficient 19
    -0.002278167,                  ! Coefficient 20
    0.0002500254,                  ! Coefficient 21
    -0.0910565458,                 ! Coefficient 22
    0.00318176316,                 ! Coefficient 23
    3.8621772e-05,                 ! Coefficient 24
    -0.0034285382352,              ! Coefficient 25
    8.56589904e-06,                ! Coefficient 26
    -1.516821552e-06;              ! Coefficient 27


Curve:Biquadratic,
    dxsysaccoolcapft,              ! Name
    0.766956,                      ! Coefficient1 Constant
    0.0107756,                     ! Coefficient2 x
    -4.14703e-05,                  ! Coefficient3 x**2
    0.00134961,                    ! Coefficient4 y
    -0.000261144,                  ! Coefficient5 y**2
    0.000457488,                   ! Coefficient6 x*y
    12.77778,                      ! Minimum Value of x
    23.88889,                      ! Maximum Value of x
    18.0,                          ! Minimum Value of y
    46.11111,                      ! Maximum Value of y
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    temperature,                   ! Input Unit Type for X
    temperature,                   ! Input Unit Type for Y
    dimensionless;                 ! Output Unit Type


Curve:Biquadratic,
    dxsysaccooleirft,              ! Name
    0.297145,                      ! Coefficient1 Constant
    0.0430933,                     ! Coefficient2 x
    -0.000748766,                  ! Coefficient3 x**2
    0.00597727,                    ! Coefficient4 y
    0.000482112,                   ! Coefficient5 y**2
    -0.000956448,                  ! Coefficient6 x*y
    12.77778,                      ! Minimum Value of x
    23.88889,                      ! Maximum Value of x
    18.0,                          ! Minimum Value of y
    46.11111,                      ! Maximum Value of y
    ,                              ! Minimum Curve Output
    ,                              ! Maximum Curve Output
    temperature,                   ! Input Unit Type for X
    temperature,                   ! Input Unit Type for Y
    dimensionless;                 ! Output Unit Type


Curve:Biquadratic,
    data center servers power floadtemp,    ! Name
    -1.0,                          ! Coefficient1 Constant
    1.0,                           ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.06667,                       ! Coefficient4 y
    0.0,                           ! Coefficient5 y**2
    0.0,                           ! Coefficient6 x*y
    0.0,                           ! Minimum Value of x
    1.5,                           ! Maximum Value of x
    -10.0,                         ! Minimum Value of y
    99.0,                          ! Maximum Value of y
    0.0,                           ! Minimum Curve Output
    99.0,                          ! Maximum Curve Output
    dimensionless,                 ! Input Unit Type for X
    temperature,                   ! Input Unit Type for Y
    dimensionless;                 ! Output Unit Type


Curve:Biquadratic,
    data center servers airflow floadtemp,    ! Name
    -1.4,                          ! Coefficient1 Constant
    0.9,                           ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.1,                           ! Coefficient4 y
    0.0,                           ! Coefficient5 y**2
    0.0,                           ! Coefficient6 x*y
    0.0,                           ! Minimum Value of x
    1.5,                           ! Maximum Value of x
    -10.0,                         ! Minimum Value of y
    99.0,                          ! Maximum Value of y
    0.0,                           ! Minimum Curve Output
    99.0,                          ! Maximum Curve Output
    dimensionless,                 ! Input Unit Type for X
    temperature,                   ! Input Unit Type for Y
    dimensionless;                 ! Output Unit Type


Curve:Biquadratic,
    data center recirculation floadtemp,    ! Name
    1.0,                           ! Coefficient1 Constant
    0.0,                           ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Coefficient4 y
    0.0,                           ! Coefficient5 y**2
    0.0,                           ! Coefficient6 x*y
    0.0,                           ! Minimum Value of x
    1.5,                           ! Maximum Value of x
    -10.0,                         ! Minimum Value of y
    99.0,                          ! Maximum Value of y
    0.0,                           ! Minimum Curve Output
    99.0,                          ! Maximum Curve Output
    dimensionless,                 ! Input Unit Type for X
    temperature,                   ! Input Unit Type for Y
    dimensionless;                 ! Output Unit Type


Curve:Cubic,
    coolingtowerfanratiocurve,     ! Name
    -0.00931516301535329,          ! Coefficient1 Constant
    0.0512333965844443,            ! Coefficient2 x
    -0.0838364671381841,           ! Coefficient3 x**2
    1.04191823356909,              ! Coefficient4 x**3
    0.15,                          ! Minimum Value of x
    1.0;                           ! Maximum Value of x


Curve:Quadratic,
    dxsysaccoolcapfff,             ! Name
    0.8,                           ! Coefficient1 Constant
    0.2,                           ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.5,                           ! Minimum Value of x
    1.5;                           ! Maximum Value of x


Curve:Quadratic,
    dxsysaccooleirfff,             ! Name
    1.156,                         ! Coefficient1 Constant
    -0.1816,                       ! Coefficient2 x
    0.0256,                        ! Coefficient3 x**2
    0.5,                           ! Minimum Value of x
    1.5;                           ! Maximum Value of x


Curve:Quadratic,
    dxsysaccoolplffplr,            ! Name
    0.85,                          ! Coefficient1 Constant
    0.15,                          ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    1.0;                           ! Maximum Value of x


Curve:Quadratic,
    ecm fanpower fflow,            ! Name
    0.0,                           ! Coefficient1 Constant
    1.0,                           ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    99.0;                          ! Maximum Value of x


Curve:Quadratic,
    ups efficiency fplr,           ! Name
    1.0,                           ! Coefficient1 Constant
    0.0,                           ! Coefficient2 x
    0.0,                           ! Coefficient3 x**2
    0.0,                           ! Minimum Value of x
    99.0;                          ! Maximum Value of x


DesignSpecification:OutdoorAir,
    sz dsoa west zone,             ! Name
    flow/person,                   ! Outdoor Air Method
    0.0125,                        ! Outdoor Air Flow per Person
    0.0,                           ! Outdoor Air Flow per Zone Floor Area
    0.0;                           ! Outdoor Air Flow per Zone


DesignSpecification:OutdoorAir,
    sz dsoa east zone,             ! Name
    flow/person,                   ! Outdoor Air Method
    0.0125,                        ! Outdoor Air Flow per Person
    0.0,                           ! Outdoor Air Flow per Zone Floor Area
    0.0;                           ! Outdoor Air Flow per Zone


ElectricEquipment,
    west zone_miscplug_equip,      ! Name
    west zone,                     ! Zone or ZoneList Name
    bldg_equip_sch,                ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.25,                          ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment,
    east zone_miscplug_equip,      ! Name
    east zone,                     ! Zone or ZoneList Name
    bldg_equip_sch,                ! Schedule Name
    equipmentlevel,                ! Design Level Calculation Method
    0.0,                           ! Design Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Fraction Latent
    0.5,                           ! Fraction Radiant
    0.0,                           ! Fraction Lost
    MiscPlug;                      ! End-Use Subcategory


ElectricEquipment:ITE:AirCooled,
    westdatacenter_equip,          ! Name
    west zone,                     ! Zone Name
    flowfromsystem,                ! Air Flow Calculation Method
    watts/area,                    ! Design Power Input Calculation Method
    ,                              ! Watts per Unit
    ,                              ! Number of Units
    200.0,                         ! Watts per Zone Floor Area
    data center operation schedule,! Design Power Input Schedule Name
    data center cpu loading schedule,    ! CPU Loading  Schedule Name
    data center servers power floadtemp,    ! CPU Power Input Function of Loading and Air Temperature Curve Name
    0.4,                           ! Design Fan Power Input Fraction
    0.0001,                        ! Design Fan Air Flow Rate per Power Input
    data center servers airflow floadtemp,    ! Air Flow Function of Loading and Air Temperature Curve Name
    ecm fanpower fflow,            ! Fan Power Input Function of Flow Curve Name
    15.0,                          ! Design Entering Air Temperature
    a3,                            ! Environmental Class
    adjustedsupply,                ! Air Inlet Connection Type
    ,                              ! Air Inlet Room Air Model Node Name
    ,                              ! Air Outlet Room Air Model Node Name
    west zone inlet node,          ! Supply Air Node Name
    0.1,                           ! Design Recirculation Fraction
    data center recirculation floadtemp,    ! Recirculation Function of Loading and Supply Temperature Curve Name
    0.9,                           ! Design Electric Power Supply Efficiency
    ups efficiency fplr,           ! Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
    1.0,                           ! Fraction of Electric Power Supply Losses to Zone
    ITE-CPU,                       ! CPU End-Use Subcategory
    ITE-Fans,                      ! Fan End-Use Subcategory
    ITE-UPS;                       ! Electric Power Supply End-Use Subcategory


ElectricEquipment:ITE:AirCooled,
    eastdatacenter_equip,          ! Name
    east zone,                     ! Zone Name
    flowfromsystem,                ! Air Flow Calculation Method
    watts/area,                    ! Design Power Input Calculation Method
    ,                              ! Watts per Unit
    ,                              ! Number of Units
    200.0,                         ! Watts per Zone Floor Area
    data center operation schedule,! Design Power Input Schedule Name
    data center cpu loading schedule,    ! CPU Loading  Schedule Name
    data center servers power floadtemp,    ! CPU Power Input Function of Loading and Air Temperature Curve Name
    0.4,                           ! Design Fan Power Input Fraction
    0.0001,                        ! Design Fan Air Flow Rate per Power Input
    data center servers airflow floadtemp,    ! Air Flow Function of Loading and Air Temperature Curve Name
    ecm fanpower fflow,            ! Fan Power Input Function of Flow Curve Name
    15.0,                          ! Design Entering Air Temperature
    a3,                            ! Environmental Class
    adjustedsupply,                ! Air Inlet Connection Type
    ,                              ! Air Inlet Room Air Model Node Name
    ,                              ! Air Outlet Room Air Model Node Name
    east zone inlet node,          ! Supply Air Node Name
    0.1,                           ! Design Recirculation Fraction
    data center recirculation floadtemp,    ! Recirculation Function of Loading and Supply Temperature Curve Name
    0.9,                           ! Design Electric Power Supply Efficiency
    ups efficiency fplr,           ! Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
    1.0,                           ! Fraction of Electric Power Supply Losses to Zone
    ITE-CPU,                       ! CPU End-Use Subcategory
    ITE-Fans,                      ! Fan End-Use Subcategory
    ITE-UPS;                       ! Electric Power Supply End-Use Subcategory


EnergyManagementSystem:GlobalVariable,
    pue_value;                     ! Erl Variable 1 Name


EnergyManagementSystem:OutputVariable,
    Power Utilization Effectiveness,    ! Name
    pue_value,                     ! EMS Variable Name
    averaged,                      ! Type of Data in Variable
    systemtimestep;                ! Update Frequency


EnergyManagementSystem:Program,
    calculatepue,                  ! Name
    set pue_value = whole_building_power / it_equip_power;    ! Program Line 1


EnergyManagementSystem:ProgramCallingManager,
    calculate power utilization effectiveness,    ! Name
    endofzonetimestepbeforezonereporting,    ! EnergyPlus Model Calling Point
    calculatepue;                  ! Program Name 1


EnergyManagementSystem:Sensor,
    it_equip_power,                ! Name
    whole building,                ! Output:Variable or Output:Meter Index Key Name
    Facility Total Building Electricity Demand Rate;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    whole_building_power,          ! Name
    whole building,                ! Output:Variable or Output:Meter Index Key Name
    Facility Total Electricity Demand Rate;    ! Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    whole_hvac_power,              ! Name
    whole building,                ! Output:Variable or Output:Meter Index Key Name
    Facility Total HVAC Electricity Demand Rate;    ! Output:Variable or Output:Meter Name


EvaporativeCooler:Direct:ResearchSpecial,
    west data center dec,          ! Name
    always_on,                     ! Availability Schedule Name
    0.7,                           ! Cooler Design Effectiveness
    ,                              ! Effectiveness Flow Ratio Modifier Curve Name
    autosize,                      ! Primary Air Design Flow Rate
    30.0,                          ! Recirculating Water Pump Design Power
    ,                              ! Water Pump Power Sizing Factor
    ,                              ! Water Pump Power Modifier Curve Name
    west zone supply fan outlet node,    ! Air Inlet Node Name
    west zone dec outlet node,     ! Air Outlet Node Name
    west zone dec outlet node,     ! Sensor Node Name
    ,                              ! Water Supply Storage Tank Name
    0.0,                           ! Drift Loss Fraction
    3.0,                           ! Blowdown Concentration Ratio
    16.0,                          ! Evaporative Operation Minimum Drybulb Temperature
    18.0,                          ! Evaporative Operation Maximum Limit Wetbulb Temperature
    20.0;                          ! Evaporative Operation Maximum Limit Drybulb Temperature


EvaporativeCooler:Direct:ResearchSpecial,
    east data center dec,          ! Name
    always_on,                     ! Availability Schedule Name
    0.7,                           ! Cooler Design Effectiveness
    ,                              ! Effectiveness Flow Ratio Modifier Curve Name
    autosize,                      ! Primary Air Design Flow Rate
    30.0,                          ! Recirculating Water Pump Design Power
    ,                              ! Water Pump Power Sizing Factor
    ,                              ! Water Pump Power Modifier Curve Name
    east zone supply fan outlet node,    ! Air Inlet Node Name
    east zone dec outlet node,     ! Air Outlet Node Name
    east zone dec outlet node,     ! Sensor Node Name
    ,                              ! Water Supply Storage Tank Name
    0.0,                           ! Drift Loss Fraction
    3.0,                           ! Blowdown Concentration Ratio
    16.0,                          ! Evaporative Operation Minimum Drybulb Temperature
    20.0,                          ! Evaporative Operation Maximum Limit Wetbulb Temperature
    22.0;                          ! Evaporative Operation Maximum Limit Drybulb Temperature


EvaporativeCooler:Indirect:ResearchSpecial,
    west data center iec,          ! Name
    always_on,                     ! Availability Schedule Name
    0.7,                           ! Cooler Wetbulb Design Effectiveness
    ieceffwbflowmod,               ! Wetbulb Effectiveness Flow Ratio Modifier Curve Name
    0.72,                          ! Cooler Drybulb Design Effectiveness
    ieceffdbflowmod,               ! Drybulb Effectiveness Flow Ratio Modifier Curve Name
    autosize,                      ! Recirculating Water Pump Design Power
    150.0,                         ! Water Pump Power Sizing Factor
    iecpumppowermod,               ! Water Pump Power Modifier Curve Name
    autosize,                      ! Secondary Air Design Flow Rate
    1.4,                           ! Secondary Air Flow Scaling Factor
    autosize,                      ! Secondary Air Fan Design Power
    200.0,                         ! Secondary Air Fan Sizing Specific Power
    iecfanpowermod,                ! Secondary Air Fan Power Modifier Curve Name
    west zone dec outlet node,     ! Primary Air Inlet Node Name
    west zone iec outlet node,     ! Primary Air Outlet Node Name
    autosize,                      ! Primary Air Design Flow Rate
    0.9,                           ! Dewpoint Effectiveness Factor
    west iec secondary air inlet node,    ! Secondary Air Inlet Node Name
    west iec secondary air outlet node,    ! Secondary Air Outlet Node Name
    west zone iec outlet node,     ! Sensor Node Name
    ,                              ! Relief Air Inlet Node Name
    ,                              ! Water Supply Storage Tank Name
    0.0,                           ! Drift Loss Fraction
    ,                              ! Blowdown Concentration Ratio
    20.0,                          ! Evaporative Operation Minimum Limit Secondary Air Drybulb Temperature
    24.0,                          ! Evaporative Operation Maximum Limit Outdoor Wetbulb Temperature
    50.0;                          ! Dry Operation Maximum Limit Outdoor Drybulb Temperature


EvaporativeCooler:Indirect:ResearchSpecial,
    east data center iec,          ! Name
    always_on,                     ! Availability Schedule Name
    0.7,                           ! Cooler Wetbulb Design Effectiveness
    ieceffwbflowmod,               ! Wetbulb Effectiveness Flow Ratio Modifier Curve Name
    0.72,                          ! Cooler Drybulb Design Effectiveness
    ieceffdbflowmod,               ! Drybulb Effectiveness Flow Ratio Modifier Curve Name
    autosize,                      ! Recirculating Water Pump Design Power
    150.0,                         ! Water Pump Power Sizing Factor
    iecpumppowermod,               ! Water Pump Power Modifier Curve Name
    autosize,                      ! Secondary Air Design Flow Rate
    1.4,                           ! Secondary Air Flow Scaling Factor
    autosize,                      ! Secondary Air Fan Design Power
    200.0,                         ! Secondary Air Fan Sizing Specific Power
    iecfanpowermod,                ! Secondary Air Fan Power Modifier Curve Name
    east zone dec outlet node,     ! Primary Air Inlet Node Name
    east zone iec outlet node,     ! Primary Air Outlet Node Name
    autosize,                      ! Primary Air Design Flow Rate
    0.9,                           ! Dewpoint Effectiveness Factor
    east iec secondary air inlet node,    ! Secondary Air Inlet Node Name
    east iec secondary air outlet node,    ! Secondary Air Outlet Node Name
    east zone iec outlet node,     ! Sensor Node Name
    ,                              ! Relief Air Inlet Node Name
    ,                              ! Water Supply Storage Tank Name
    0.0,                           ! Drift Loss Fraction
    ,                              ! Blowdown Concentration Ratio
    22.0,                          ! Evaporative Operation Minimum Limit Secondary Air Drybulb Temperature
    24.0,                          ! Evaporative Operation Maximum Limit Outdoor Wetbulb Temperature
    35.0;                          ! Dry Operation Maximum Limit Outdoor Drybulb Temperature


ExternalInterface,
    ptolemyserver;                 ! Name of External Interface


ExternalInterface:Schedule,
    west-htgsetp-rl,               ! Name
    temperature,                   ! Schedule Type Limits Name
    21.0;                          ! Initial Value


ExternalInterface:Schedule,
    west-clgsetp-rl,               ! Name
    temperature,                   ! Schedule Type Limits Name
    25.0;                          ! Initial Value


ExternalInterface:Schedule,
    east-htgsetp-rl,               ! Name
    temperature,                   ! Schedule Type Limits Name
    21.0;                          ! Initial Value


ExternalInterface:Schedule,
    east-clgsetp-rl,               ! Name
    temperature,                   ! Schedule Type Limits Name
    25.0;                          ! Initial Value


Fan:VariableVolume,
    west zone supply fan,          ! Name
    fanandcoilavailsched,          ! Availability Schedule Name
    0.7,                           ! Fan Total Efficiency
    300.0,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    fraction,                      ! Fan Power Minimum Flow Rate Input Method
    0.25,                          ! Fan Power Minimum Flow Fraction
    ,                              ! Fan Power Minimum Air Flow Rate
    0.9,                           ! Motor Efficiency
    0.0,                           ! Motor In Airstream Fraction
    0.35071223,                    ! Fan Power Coefficient 1
    0.30850535,                    ! Fan Power Coefficient 2
    -0.54137364,                   ! Fan Power Coefficient 3
    0.87198823,                    ! Fan Power Coefficient 4
    0.0,                           ! Fan Power Coefficient 5
    west zone mixed air node,      ! Air Inlet Node Name
    west zone supply fan outlet node;    ! Air Outlet Node Name


Fan:VariableVolume,
    east zone supply fan,          ! Name
    fanandcoilavailsched,          ! Availability Schedule Name
    0.7,                           ! Fan Total Efficiency
    300.0,                         ! Pressure Rise
    autosize,                      ! Maximum Flow Rate
    fraction,                      ! Fan Power Minimum Flow Rate Input Method
    0.25,                          ! Fan Power Minimum Flow Fraction
    ,                              ! Fan Power Minimum Air Flow Rate
    0.9,                           ! Motor Efficiency
    0.0,                           ! Motor In Airstream Fraction
    0.35071223,                    ! Fan Power Coefficient 1
    0.30850535,                    ! Fan Power Coefficient 2
    -0.54137364,                   ! Fan Power Coefficient 3
    0.87198823,                    ! Fan Power Coefficient 4
    0.0,                           ! Fan Power Coefficient 5
    east zone mixed air node,      ! Air Inlet Node Name
    east zone supply fan outlet node;    ! Air Outlet Node Name


GlobalGeometryRules,
    upperleftcorner,               ! Starting Vertex Position
    counterclockwise,              ! Vertex Entry Direction
    world;                         ! Coordinate System


HeatBalanceAlgorithm,
    conductiontransferfunction;    ! Algorithm


Lights,
    west zone lights,              ! Name
    west zone,                     ! Zone or ZoneList Name
    lights-1,                      ! Schedule Name
    lightinglevel,                 ! Design Level Calculation Method
    284.0,                         ! Lighting Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.59,                          ! Fraction Radiant
    0.2,                           ! Fraction Visible
    0.0,                           ! Fraction Replaceable
    GeneralLights;                 ! End-Use Subcategory


Lights,
    east zone lights,              ! Name
    east zone,                     ! Zone or ZoneList Name
    lights-1,                      ! Schedule Name
    lightinglevel,                 ! Design Level Calculation Method
    284.0,                         ! Lighting Level
    ,                              ! Watts per Zone Floor Area
    ,                              ! Watts per Person
    0.0,                           ! Return Air Fraction
    0.59,                          ! Fraction Radiant
    0.2,                           ! Fraction Visible
    0.0,                           ! Fraction Replaceable
    GeneralLights;                 ! End-Use Subcategory


Material,
    c5 - 4 in hw concrete,         ! Name
    mediumrough,                   ! Roughness
    0.1014984,                     ! Thickness
    1.729577,                      ! Conductivity
    2242.585,                      ! Density
    836.8,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.65,                          ! Solar Absorptance
    0.65;                          ! Visible Absorptance


Material,
    1in stucco,                    ! Name
    smooth,                        ! Roughness
    0.0253,                        ! Thickness
    0.6918,                        ! Conductivity
    1858.0,                        ! Density
    837.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.92,                          ! Solar Absorptance
    0.92;                          ! Visible Absorptance


Material,
    8in concrete hw,               ! Name
    mediumrough,                   ! Roughness
    0.2033,                        ! Thickness
    1.7296,                        ! Conductivity
    2243.0,                        ! Density
    837.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.65,                          ! Solar Absorptance
    0.65;                          ! Visible Absorptance


Material,
    wall insulation [5],           ! Name
    mediumrough,                   ! Roughness
    0.0453,                        ! Thickness
    0.0432,                        ! Conductivity
    91.0,                          ! Density
    837.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.5,                           ! Solar Absorptance
    0.5;                           ! Visible Absorptance


Material,
    1/2in gypsum,                  ! Name
    smooth,                        ! Roughness
    0.0127,                        ! Thickness
    0.16,                          ! Conductivity
    784.9,                         ! Density
    830.0,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.92,                          ! Solar Absorptance
    0.92;                          ! Visible Absorptance


Material,
    c19 - 2 in light weight concrete,    ! Name
    mediumrough,                   ! Roughness
    0.050810162,                   ! Thickness
    0.1298912,                     ! Conductivity
    480.5539,                      ! Density
    836.8,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.2,                           ! Solar Absorptance
    0.2;                           ! Visible Absorptance


Material,
    e1 - 3 / 4 in plaster or gyp board,    ! Name
    smooth,                        ! Roughness
    0.01905,                       ! Thickness
    0.7264224,                     ! Conductivity
    1601.846,                      ! Density
    836.8,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.92,                          ! Solar Absorptance
    0.92;                          ! Visible Absorptance


Material,
    c6 - 8 in clay tile,           ! Name
    smooth,                        ! Roughness
    0.2033016,                     ! Thickness
    0.5707605,                     ! Conductivity
    1121.292,                      ! Density
    836.8,                         ! Specific Heat
    0.9,                           ! Thermal Absorptance
    0.82,                          ! Solar Absorptance
    0.82;                          ! Visible Absorptance


Material:NoMass,
    r19layer,                      ! Name
    rough,                         ! Roughness
    3.344,                         ! Thermal Resistance
    0.9,                           ! Thermal Absorptance
    0.75,                          ! Solar Absorptance
    0.75;                          ! Visible Absorptance


NodeList,
    west zone inlets,              ! Name
    west zone inlet node;          ! Node 1 Name


NodeList,
    outsideairinletnodes,          ! Name
    west outside air inlet node;   ! Node 1 Name


NodeList,
    iecoutsideairinletnodes,       ! Name
    west iec secondary air inlet node;    ! Node 1 Name


NodeList,
    west sys setpoint nodes,       ! Name
    west zone dec outlet node,     ! Node 1 Name
    west zone iec outlet node,     ! Node 2 Name
    west zone ccoil air outlet node,    ! Node 3 Name
    west air loop outlet node;     ! Node 4 Name


NodeList,
    east zone inlets,              ! Name
    east zone inlet node;          ! Node 1 Name


NodeList,
    eastoutsideairinletnodes,      ! Name
    east outside air inlet node;   ! Node 1 Name


NodeList,
    eastiecoutsideairinletnodes,   ! Name
    east iec secondary air inlet node;    ! Node 1 Name


NodeList,
    east sys setpoint nodes,       ! Name
    east zone dec outlet node,     ! Node 1 Name
    east zone iec outlet node,     ! Node 2 Name
    east zone ccoil air outlet node,    ! Node 3 Name
    east air loop outlet node;     ! Node 4 Name


OutdoorAir:Mixer,
    west data center oam box,      ! Name
    west zone mixed air node,      ! Mixed Air Node Name
    west outside air inlet node,   ! Outdoor Air Stream Node Name
    west relief air outlet node,   ! Relief Air Stream Node Name
    west zone return air node;     ! Return Air Stream Node Name


OutdoorAir:Mixer,
    east data center oam box,      ! Name
    east zone mixed air node,      ! Mixed Air Node Name
    east outside air inlet node,   ! Outdoor Air Stream Node Name
    east relief air outlet node,   ! Relief Air Stream Node Name
    east zone return air node;     ! Return Air Stream Node Name


OutdoorAir:NodeList,
    outsideairinletnodes;          ! Node or NodeList Name 1


OutdoorAir:NodeList,
    iecoutsideairinletnodes;       ! Node or NodeList Name 1


OutdoorAir:NodeList,
    eastoutsideairinletnodes;      ! Node or NodeList Name 1


OutdoorAir:NodeList,
    eastiecoutsideairinletnodes;   ! Node or NodeList Name 1


Output:Constructions,
    constructions;                 ! Details Type 1


Output:EnergyManagementSystem,
    verbose,                       ! Actuator Availability Dictionary Reporting
    verbose,                       ! Internal Variable Availability Dictionary Reporting
    verbose;                       ! EMS Runtime Language Debug Output Level


Output:Surfaces:Drawing,
    dxf;                           ! Report Type


Output:Surfaces:Drawing,
    dxf;                           ! Report Type


Output:Table:SummaryReports,
    allsummary;                    ! Report 1 Name


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Drybulb Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Outdoor Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Wind Speed,               ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Wind Direction,           ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Diffuse Solar Radiation Rate per Area,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Site Direct Solar Radiation Rate per Area,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    West Zone,                     ! Key Value
    Zone Thermostat Heating Setpoint Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    West Zone,                     ! Key Value
    Zone Thermostat Cooling Setpoint Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    West Zone,                     ! Key Value
    Zone Air Temperature,          ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    West Zone PEOPLE,              ! Key Value
    Zone Thermal Comfort Mean Radiant Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    West Zone,                     ! Key Value
    Zone Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    West Zone PEOPLE,              ! Key Value
    Zone Thermal Comfort Clothing Value,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    West Zone PEOPLE,              ! Key Value
    Zone Thermal Comfort Fanger Model PPD,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    West Zone,                     ! Key Value
    Zone People Occupant Count,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    West Zone PEOPLE,              ! Key Value
    People Air Temperature,        ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    East Zone,                     ! Key Value
    Zone Thermostat Heating Setpoint Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    East Zone,                     ! Key Value
    Zone Thermostat Cooling Setpoint Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    East Zone,                     ! Key Value
    Zone Air Temperature,          ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    East Zone PEOPLE,              ! Key Value
    Zone Thermal Comfort Mean Radiant Temperature,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    East Zone,                     ! Key Value
    Zone Air Relative Humidity,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    East Zone PEOPLE,              ! Key Value
    Zone Thermal Comfort Clothing Value,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    East Zone PEOPLE,              ! Key Value
    Zone Thermal Comfort Fanger Model PPD,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    East Zone,                     ! Key Value
    Zone People Occupant Count,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    East Zone PEOPLE,              ! Key Value
    People Air Temperature,        ! Variable Name
    timestep;                      ! Reporting Frequency


Output:Variable,
    *,                             ! Key Value
    Facility Total HVAC Electricity Demand Rate,    ! Variable Name
    timestep;                      ! Reporting Frequency


Output:VariableDictionary,
    regular;                       ! Key Field


OutputControl:Table:Style,
    html;                          ! Column Separator


People,
    west zone people,              ! Name
    west zone,                     ! Zone or ZoneList Name
    office occupancy,              ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    11.0,                          ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    ,                              ! Sensible Heat Fraction
    activity sch,                  ! Activity Level Schedule Name
    3.82e-08,                      ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,                  ! Mean Radiant Temperature Calculation Type
    ,                              ! Surface Name/Angle Factor List Name
    work eff sch,                  ! Work Efficiency Schedule Name
    clothinginsulationschedule,    ! Clothing Insulation Calculation Method
    ,                              ! Clothing Insulation Calculation Method Schedule Name
    clothing sch,                  ! Clothing Insulation Schedule Name
    air velo sch,                  ! Air Velocity Schedule Name
    fanger;                        ! Thermal Comfort Model 1 Type


People,
    east zone people,              ! Name
    east zone,                     ! Zone or ZoneList Name
    office occupancy,              ! Number of People Schedule Name
    people,                        ! Number of People Calculation Method
    7.0,                           ! Number of People
    ,                              ! People per Zone Floor Area
    ,                              ! Zone Floor Area per Person
    0.3,                           ! Fraction Radiant
    ,                              ! Sensible Heat Fraction
    activity sch,                  ! Activity Level Schedule Name
    3.82e-08,                      ! Carbon Dioxide Generation Rate
    no,                            ! Enable ASHRAE 55 Comfort Warnings
    zoneaveraged,                  ! Mean Radiant Temperature Calculation Type
    ,                              ! Surface Name/Angle Factor List Name
    work eff sch,                  ! Work Efficiency Schedule Name
    clothinginsulationschedule,    ! Clothing Insulation Calculation Method
    ,                              ! Clothing Insulation Calculation Method Schedule Name
    clothing sch,                  ! Clothing Insulation Schedule Name
    air velo sch,                  ! Air Velocity Schedule Name
    fanger;                        ! Thermal Comfort Model 1 Type


Pipe:Adiabatic,
    cw supply side bypass pipe,    ! Name
    cw supply bypass inlet node,   ! Inlet Node Name
    cw supply bypass outlet node;  ! Outlet Node Name


Pipe:Adiabatic,
    cw supply side outlet pipe,    ! Name
    cw supply side exit pipe inlet node,    ! Inlet Node Name
    cw supply outlet node;         ! Outlet Node Name


Pipe:Adiabatic,
    cw demand side inlet pipe,     ! Name
    cw demand inlet node,          ! Inlet Node Name
    cw demand entrance pipe outlet node;    ! Outlet Node Name


Pipe:Adiabatic,
    cw demand side bypass pipe,    ! Name
    cw demand bypass inlet node,   ! Inlet Node Name
    cw demand bypass outlet node;  ! Outlet Node Name


Pipe:Adiabatic,
    cw demand side outlet pipe,    ! Name
    cw demand exit pipe inlet node,! Inlet Node Name
    cw demand outlet node;         ! Outlet Node Name


Pipe:Adiabatic,
    condenser supply bypass pipe,  ! Name
    cond supply bypass inlet node, ! Inlet Node Name
    cond supply bypass outlet node;! Outlet Node Name


Pipe:Adiabatic,
    condenser supply outlet pipe,  ! Name
    condenser supply exit pipe inlet node,    ! Inlet Node Name
    condenser supply outlet node;  ! Outlet Node Name


Pipe:Adiabatic,
    condenser demand inlet pipe,   ! Name
    condenser demand inlet node,   ! Inlet Node Name
    condenser demand entrance pipe outlet node;    ! Outlet Node Name


Pipe:Adiabatic,
    condenser demand bypass pipe,  ! Name
    cond demand bypass inlet node, ! Inlet Node Name
    cond demand bypass outlet node;! Outlet Node Name


Pipe:Adiabatic,
    condenser demand outlet pipe,  ! Name
    condenser demand exit pipe inlet node,    ! Inlet Node Name
    condenser demand outlet node;  ! Outlet Node Name


PlantEquipmentList,
    chiller plant,                 ! Name
    chiller:electric,              ! Equipment 1 Object Type
    chiller;                       ! Equipment 1 Name


PlantEquipmentList,
    tower plant,                   ! Name
    coolingtower:variablespeed,    ! Equipment 1 Object Type
    cooling tower;                 ! Equipment 1 Name


PlantEquipmentOperation:CoolingLoad,
    cw loop cooling load,          ! Name
    0.0,                           ! Load Range 1 Lower Limit
    1000000000.0,                  ! Load Range 1 Upper Limit
    chiller plant;                 ! Range 1 Equipment List Name


PlantEquipmentOperation:CoolingLoad,
    tower load,                    ! Name
    0.0,                           ! Load Range 1 Lower Limit
    1000000000.0,                  ! Load Range 1 Upper Limit
    tower plant;                   ! Range 1 Equipment List Name


PlantEquipmentOperationSchemes,
    cw loop operation,             ! Name
    plantequipmentoperation:coolingload,    ! Control Scheme 1 Object Type
    cw loop cooling load,          ! Control Scheme 1 Name
    chiller alwaysonschedule;      ! Control Scheme 1 Schedule Name


PlantEquipmentOperationSchemes,
    tower loop operation,          ! Name
    plantequipmentoperation:coolingload,    ! Control Scheme 1 Object Type
    tower load,                    ! Control Scheme 1 Name
    tower alwaysonschedule;        ! Control Scheme 1 Schedule Name


PlantLoop,
    chilled water loop,            ! Name
    water,                         ! Fluid Type
    ,                              ! User Defined Fluid Type
    cw loop operation,             ! Plant Equipment Operation Scheme Name
    cw supply outlet node,         ! Loop Temperature Setpoint Node Name
    100.0,                         ! Maximum Loop Temperature
    3.0,                           ! Minimum Loop Temperature
    autosize,                      ! Maximum Loop Flow Rate
    0.0,                           ! Minimum Loop Flow Rate
    autocalculate,                 ! Plant Loop Volume
    cw supply inlet node,          ! Plant Side Inlet Node Name
    cw supply outlet node,         ! Plant Side Outlet Node Name
    cooling supply side branches,  ! Plant Side Branch List Name
    cooling supply side connectors,! Plant Side Connector List Name
    cw demand inlet node,          ! Demand Side Inlet Node Name
    cw demand outlet node,         ! Demand Side Outlet Node Name
    cooling demand side branches,  ! Demand Side Branch List Name
    cooling demand side connectors,! Demand Side Connector List Name
    optimal;                       ! Load Distribution Scheme


PlantLoop,
    condenser loop,                ! Name
    water,                         ! Fluid Type
    ,                              ! User Defined Fluid Type
    tower loop operation,          ! Plant Equipment Operation Scheme Name
    condenser supply outlet node,  ! Loop Temperature Setpoint Node Name
    100.0,                         ! Maximum Loop Temperature
    3.0,                           ! Minimum Loop Temperature
    autosize,                      ! Maximum Loop Flow Rate
    0.0,                           ! Minimum Loop Flow Rate
    autocalculate,                 ! Plant Loop Volume
    condenser supply inlet node,   ! Plant Side Inlet Node Name
    condenser supply outlet node,  ! Plant Side Outlet Node Name
    condenser supply side branches,! Plant Side Branch List Name
    condenser supply side connectors,    ! Plant Side Connector List Name
    condenser demand inlet node,   ! Demand Side Inlet Node Name
    condenser demand outlet node,  ! Demand Side Outlet Node Name
    condenser demand side branches,! Demand Side Branch List Name
    condenser demand side connectors,    ! Demand Side Connector List Name
    optimal;                       ! Load Distribution Scheme


Pump:VariableSpeed,
    cw circ pump,                  ! Name
    cw supply inlet node,          ! Inlet Node Name
    cw pump outlet node,           ! Outlet Node Name
    autosize,                      ! Design Maximum Flow Rate
    160000.0,                      ! Design Pump Head
    autosize,                      ! Design Power Consumption
    0.87,                          ! Motor Efficiency
    0.0,                           ! Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                           ! Coefficient 1 of the Part Load Performance Curve
    1.0,                           ! Coefficient 2 of the Part Load Performance Curve
    0.0,                           ! Coefficient 3 of the Part Load Performance Curve
    0.0,                           ! Coefficient 4 of the Part Load Performance Curve
    0.0,                           ! Design Minimum Flow Rate
    intermittent;                  ! Pump Control Type


Pump:VariableSpeed,
    cond circ pump,                ! Name
    condenser supply inlet node,   ! Inlet Node Name
    condenser pump outlet node,    ! Outlet Node Name
    autosize,                      ! Design Maximum Flow Rate
    140000.0,                      ! Design Pump Head
    autosize,                      ! Design Power Consumption
    0.9,                           ! Motor Efficiency
    0.0,                           ! Fraction of Motor Inefficiencies to Fluid Stream
    0.0,                           ! Coefficient 1 of the Part Load Performance Curve
    1.0,                           ! Coefficient 2 of the Part Load Performance Curve
    0.0,                           ! Coefficient 3 of the Part Load Performance Curve
    0.0,                           ! Coefficient 4 of the Part Load Performance Curve
    0.0,                           ! Design Minimum Flow Rate
    intermittent;                  ! Pump Control Type


RunPeriod,
    runperiod 1,                   ! Name
    1,                             ! Begin Month
    1,                             ! Begin Day of Month
    1991.0,                        ! Begin Year
    12,                            ! End Month
    31,                            ! End Day of Month
    1991.0,                        ! End Year
    monday,                        ! Day of Week for Start Day
    yes,                           ! Use Weather File Holidays and Special Days
    yes,                           ! Use Weather File Daylight Saving Period
    no,                            ! Apply Weekend Holiday Rule
    yes,                           ! Use Weather File Rain Indicators
    yes;                           ! Use Weather File Snow Indicators


Schedule:Compact,
    oafractionsched,               ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 7:00,                   ! Field 3
    0.05,                          ! Field 4
    until: 18:00,                  ! Field 5
    1.0,                           ! Field 6
    until: 24:00,                  ! Field 7
    0.05;                          ! Field 8


Schedule:Compact,
    cw loop temp schedule,         ! Name
    cw loop any number,            ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    7.0;                           ! Field 4


Schedule:Compact,
    chiller alwaysonschedule,      ! Name
    cw loop on/off,                ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1;                             ! Field 4


Schedule:Compact,
    load profile flow frac schedule,    ! Name
    cw loop any number,            ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1;                             ! Field 4


Schedule:Compact,
    tower alwaysonschedule,        ! Name
    tower on/off,                  ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1;                             ! Field 4


Schedule:Compact,
    office occupancy,              ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays summerdesignday, ! Field 2
    until: 6:00,                   ! Field 3
    0.0,                           ! Field 4
    until: 7:00,                   ! Field 5
    0.10,                          ! Field 6
    until: 8:00,                   ! Field 7
    0.50,                          ! Field 8
    until: 12:00,                  ! Field 9
    1.00,                          ! Field 10
    until: 13:00,                  ! Field 11
    0.50,                          ! Field 12
    until: 16:00,                  ! Field 13
    1.00,                          ! Field 14
    until: 17:00,                  ! Field 15
    0.50,                          ! Field 16
    until: 18:00,                  ! Field 17
    0.10,                          ! Field 18
    until: 24:00,                  ! Field 19
    0.0,                           ! Field 20
    for: allotherdays,             ! Field 21
    until: 24:00,                  ! Field 22
    0.0;                           ! Field 23


Schedule:Compact,
    activity sch,                  ! Name
    any number,                    ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    131.8;                         ! Field 4


Schedule:Compact,
    work eff sch,                  ! Name
    any number,                    ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.0;                           ! Field 4


Schedule:Compact,
    clothing sch,                  ! Name
    any number,                    ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0;                           ! Field 4


Schedule:Compact,
    air velo sch,                  ! Name
    any number,                    ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.137;                         ! Field 4


Schedule:Compact,
    bldg_equip_sch,                ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays,                 ! Field 2
    until: 08:00,                  ! Field 3
    0.40,                          ! Field 4
    until: 12:00,                  ! Field 5
    0.90,                          ! Field 6
    until: 13:00,                  ! Field 7
    0.80,                          ! Field 8
    until: 17:00,                  ! Field 9
    0.90,                          ! Field 10
    until: 18:00,                  ! Field 11
    0.50,                          ! Field 12
    until: 24:00,                  ! Field 13
    0.40,                          ! Field 14
    for: summerdesignday,          ! Field 15
    until: 24:00,                  ! Field 16
    1.0,                           ! Field 17
    for: saturday,                 ! Field 18
    until: 06:00,                  ! Field 19
    0.30,                          ! Field 20
    until: 08:00,                  ! Field 21
    0.4,                           ! Field 22
    until: 12:00,                  ! Field 23
    0.5,                           ! Field 24
    until: 17:00,                  ! Field 25
    0.35,                          ! Field 26
    until: 24:00,                  ! Field 27
    0.30,                          ! Field 28
    for: winterdesignday,          ! Field 29
    until: 24:00,                  ! Field 30
    0.0,                           ! Field 31
    for: sunday holidays allotherdays,    ! Field 32
    until: 24:00,                  ! Field 33
    0.30;                          ! Field 34


Schedule:Compact,
    data center cpu loading schedule,    ! Name
    any number,                    ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: summerdesignday,          ! Field 2
    until: 24:00,                  ! Field 3
    1.00,                          ! Field 4
    for: allotherdays,             ! Field 5
    until: 6:00,                   ! Field 6
    0.50,                          ! Field 7
    until: 8:00,                   ! Field 8
    0.75,                          ! Field 9
    until: 18:00,                  ! Field 10
    1.00,                          ! Field 11
    until: 24:00,                  ! Field 12
    0.80;                          ! Field 13


Schedule:Compact,
    lights-1,                      ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: weekdays summerdesignday winterdesignday,    ! Field 2
    until: 9:00,                   ! Field 3
    0.05,                          ! Field 4
    until: 10:00,                  ! Field 5
    0.9,                           ! Field 6
    until: 11:00,                  ! Field 7
    0.95,                          ! Field 8
    until: 12:00,                  ! Field 9
    1.0,                           ! Field 10
    until: 13:00,                  ! Field 11
    0.95,                          ! Field 12
    until: 14:00,                  ! Field 13
    0.8,                           ! Field 14
    until: 15:00,                  ! Field 15
    0.9,                           ! Field 16
    until: 17:00,                  ! Field 17
    1.0,                           ! Field 18
    until: 24:00,                  ! Field 19
    0.05,                          ! Field 20
    for: allotherdays,             ! Field 21
    until: 24:00,                  ! Field 22
    0.05;                          ! Field 23


Schedule:Compact,
    zone control type sched,       ! Name
    control type,                  ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    4;                             ! Field 4


Schedule:Compact,
    heating setpoints,             ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 7:00,                   ! Field 3
    20.0,                          ! Field 4
    until: 17:00,                  ! Field 5
    20.0,                          ! Field 6
    until: 24:00,                  ! Field 7
    20.0;                          ! Field 8


Schedule:Compact,
    cooling setpoints,             ! Name
    temperature,                   ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 7:00,                   ! Field 3
    23.0,                          ! Field 4
    until: 17:00,                  ! Field 5
    23.0,                          ! Field 6
    until: 24:00,                  ! Field 7
    23.0;                          ! Field 8


Schedule:Compact,
    always_on,                     ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0;                           ! Field 4


Schedule:Compact,
    fanandcoilavailsched,          ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    1.0;                           ! Field 4


Schedule:Compact,
    westchwatercoilavailsched,     ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.0;                           ! Field 4


Schedule:Compact,
    westdxccoilavailsched,         ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 7:00,                   ! Field 3
    1.0,                           ! Field 4
    until: 17:00,                  ! Field 5
    1.0,                           ! Field 6
    until: 24:00,                  ! Field 7
    1.0;                           ! Field 8


Schedule:Compact,
    eastchwatercoilavailsched,     ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 7:00,                   ! Field 3
    1.0,                           ! Field 4
    until: 17:00,                  ! Field 5
    1.0,                           ! Field 6
    until: 24:00,                  ! Field 7
    1.0;                           ! Field 8


Schedule:Compact,
    eastdxccoilavailsched,         ! Name
    fraction,                      ! Schedule Type Limits Name
    through: 12/31,                ! Field 1
    for: alldays,                  ! Field 2
    until: 24:00,                  ! Field 3
    0.0;                           ! Field 4


Schedule:Constant,
    data center operation schedule,! Name
    any number,                    ! Schedule Type Limits Name
    1.0;                           ! Hourly Value


ScheduleTypeLimits,
    cw loop any number;            ! Name


ScheduleTypeLimits,
    cw loop on/off,                ! Name
    0.0,                           ! Lower Limit Value
    1.0,                           ! Upper Limit Value
    discrete;                      ! Numeric Type


ScheduleTypeLimits,
    tower on/off,                  ! Name
    0.0,                           ! Lower Limit Value
    1.0,                           ! Upper Limit Value
    discrete;                      ! Numeric Type


ScheduleTypeLimits,
    any number;                    ! Name


ScheduleTypeLimits,
    control type,                  ! Name
    0.0,                           ! Lower Limit Value
    4.0,                           ! Upper Limit Value
    discrete;                      ! Numeric Type


ScheduleTypeLimits,
    temperature,                   ! Name
    -60.0,                         ! Lower Limit Value
    200.0,                         ! Upper Limit Value
    continuous,                    ! Numeric Type
    temperature;                   ! Unit Type


ScheduleTypeLimits,
    fraction,                      ! Name
    0.0,                           ! Lower Limit Value
    1.0,                           ! Upper Limit Value
    continuous;                    ! Numeric Type


SetpointManager:FollowOutdoorAirTemperature,
    condensercontrol setpointmanager,    ! Name
    temperature,                   ! Control Variable
    outdoorairwetbulb,             ! Reference Temperature Type
    0.0,                           ! Offset Temperature Difference
    80.0,                          ! Maximum Setpoint Temperature
    10.0,                          ! Minimum Setpoint Temperature
    condenser supply outlet node;  ! Setpoint Node or NodeList Name


SetpointManager:MixedAir,
    west zone mixed air temp manager,    ! Name
    temperature,                   ! Control Variable
    west air loop outlet node,     ! Reference Setpoint Node Name
    west zone mixed air node,      ! Fan Inlet Node Name
    west zone supply fan outlet node,    ! Fan Outlet Node Name
    west zone mixed air node;      ! Setpoint Node or NodeList Name


SetpointManager:MixedAir,
    east zone mixed air temp manager,    ! Name
    temperature,                   ! Control Variable
    east air loop outlet node,     ! Reference Setpoint Node Name
    east zone mixed air node,      ! Fan Inlet Node Name
    east zone supply fan outlet node,    ! Fan Outlet Node Name
    east zone mixed air node;      ! Setpoint Node or NodeList Name


SetpointManager:Scheduled,
    chilled water loop setpoint manager,    ! Name
    temperature,                   ! Control Variable
    cw loop temp schedule,         ! Schedule Name
    cw supply outlet node;         ! Setpoint Node or NodeList Name


SetpointManager:SingleZone:Cooling,
    system setpoint manager,       ! Name
    temperature,                   ! Control Variable
    12.0,                          ! Minimum Supply Air Temperature
    18.0,                          ! Maximum Supply Air Temperature
    west zone,                     ! Control Zone Name
    west zone air node,            ! Zone Node Name
    west zone inlets,              ! Zone Inlet Node Name
    west sys setpoint nodes;       ! Setpoint Node or NodeList Name


SetpointManager:SingleZone:Cooling,
    east system setpoint manager,  ! Name
    temperature,                   ! Control Variable
    12.0,                          ! Minimum Supply Air Temperature
    18.0,                          ! Maximum Supply Air Temperature
    east zone,                     ! Control Zone Name
    east zone air node,            ! Zone Node Name
    east zone inlets,              ! Zone Inlet Node Name
    east sys setpoint nodes;       ! Setpoint Node or NodeList Name


SimulationControl,
    yes,                           ! Do Zone Sizing Calculation
    yes,                           ! Do System Sizing Calculation
    yes,                           ! Do Plant Sizing Calculation
    no,                            ! Run Simulation for Sizing Periods
    yes,                           ! Run Simulation for Weather File Run Periods
    no,                            ! Do HVAC Sizing Simulation for Sizing Periods
    1;                             ! Maximum Number of HVAC Sizing Simulation Passes


Site:GroundTemperature:BuildingSurface,
    20.03,                         ! January Ground Temperature
    20.03,                         ! February Ground Temperature
    20.13,                         ! March Ground Temperature
    20.3,                          ! April Ground Temperature
    20.43,                         ! May Ground Temperature
    20.52,                         ! June Ground Temperature
    20.62,                         ! July Ground Temperature
    20.77,                         ! August Ground Temperature
    20.78,                         ! September Ground Temperature
    20.55,                         ! October Ground Temperature
    20.44,                         ! November Ground Temperature
    20.2;                          ! December Ground Temperature


Site:GroundTemperature:Deep,
    16.1,                          ! January Deep Ground Temperature
    16.1,                          ! February Deep Ground Temperature
    16.1,                          ! March Deep Ground Temperature
    16.1,                          ! April Deep Ground Temperature
    16.1,                          ! May Deep Ground Temperature
    16.1,                          ! June Deep Ground Temperature
    16.1,                          ! July Deep Ground Temperature
    16.1,                          ! August Deep Ground Temperature
    16.1,                          ! September Deep Ground Temperature
    16.1,                          ! October Deep Ground Temperature
    16.1,                          ! November Deep Ground Temperature
    16.1;                          ! December Deep Ground Temperature


Site:GroundTemperature:Shallow,
    20.03,                         ! January Surface Ground Temperature
    20.03,                         ! February Surface Ground Temperature
    20.13,                         ! March Surface Ground Temperature
    20.3,                          ! April Surface Ground Temperature
    20.43,                         ! May Surface Ground Temperature
    20.52,                         ! June Surface Ground Temperature
    20.62,                         ! July Surface Ground Temperature
    20.77,                         ! August Surface Ground Temperature
    20.78,                         ! September Surface Ground Temperature
    20.55,                         ! October Surface Ground Temperature
    20.44,                         ! November Surface Ground Temperature
    20.2;                          ! December Surface Ground Temperature


Site:Location,
    davis monthan afb_az_usa design_conditions,    ! Name
    32.17,                         ! Latitude
    -110.88,                       ! Longitude
    -7.0,                          ! Time Zone
    809.0;                         ! Elevation


Sizing:Parameters,
    1.3,                           ! Heating Sizing Factor
    1.3;                           ! Cooling Sizing Factor


Sizing:Plant,
    chilled water loop,            ! Plant or Condenser Loop Name
    cooling,                       ! Loop Type
    7.0,                           ! Design Loop Exit Temperature
    4.0;                           ! Loop Design Temperature Difference


Sizing:Plant,
    condenser loop,                ! Plant or Condenser Loop Name
    condenser,                     ! Loop Type
    20.0,                          ! Design Loop Exit Temperature
    5.0;                           ! Loop Design Temperature Difference


Sizing:System,
    west zone air system,          ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    0.4,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.0085,                        ! Preheat Design Humidity Ratio
    11.0,                          ! Precool Design Temperature
    0.0085,                        ! Precool Design Humidity Ratio
    12.8,                          ! Central Cooling Design Supply Air Temperature
    16.7,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    yes,                           ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.0085,                        ! Central Cooling Design Supply Air Humidity Ratio
    0.0085,                        ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    ,                              ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday;                     ! Heating Supply Air Flow Rate Method


Sizing:System,
    east zone air system,          ! AirLoop Name
    sensible,                      ! Type of Load to Size On
    autosize,                      ! Design Outdoor Air Flow Rate
    0.4,                           ! Central Heating Maximum System Air Flow Ratio
    7.0,                           ! Preheat Design Temperature
    0.009,                         ! Preheat Design Humidity Ratio
    12.8,                          ! Precool Design Temperature
    0.009,                         ! Precool Design Humidity Ratio
    12.8,                          ! Central Cooling Design Supply Air Temperature
    30.0,                          ! Central Heating Design Supply Air Temperature
    noncoincident,                 ! Type of Zone Sum to Use
    yes,                           ! 100% Outdoor Air in Cooling
    no,                            ! 100% Outdoor Air in Heating
    0.009,                         ! Central Cooling Design Supply Air Humidity Ratio
    0.009,                         ! Central Heating Design Supply Air Humidity Ratio
    designday,                     ! Cooling Supply Air Flow Rate Method
    ,                              ! Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Floor Area
    ,                              ! Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                              ! Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    designday;                     ! Heating Supply Air Flow Rate Method


Sizing:Zone,
    west zone,                     ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    13.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    30.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.0075,                        ! Zone Cooling Design Supply Air Humidity Ratio
    0.004,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa west zone,             ! Design Specification Outdoor Air Object Name
    0.0,                           ! Zone Heating Sizing Factor
    0.0,                           ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    ,                              ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    ,                              ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


Sizing:Zone,
    east zone,                     ! Zone or ZoneList Name
    supplyairtemperature,          ! Zone Cooling Design Supply Air Temperature Input Method
    13.0,                          ! Zone Cooling Design Supply Air Temperature
    ,                              ! Zone Cooling Design Supply Air Temperature Difference
    supplyairtemperature,          ! Zone Heating Design Supply Air Temperature Input Method
    30.0,                          ! Zone Heating Design Supply Air Temperature
    ,                              ! Zone Heating Design Supply Air Temperature Difference
    0.0075,                        ! Zone Cooling Design Supply Air Humidity Ratio
    0.004,                         ! Zone Heating Design Supply Air Humidity Ratio
    sz dsoa east zone,             ! Design Specification Outdoor Air Object Name
    0.0,                           ! Zone Heating Sizing Factor
    0.0,                           ! Zone Cooling Sizing Factor
    designday,                     ! Cooling Design Air Flow Method
    0.0,                           ! Cooling Design Air Flow Rate
    ,                              ! Cooling Minimum Air Flow per Zone Floor Area
    ,                              ! Cooling Minimum Air Flow
    ,                              ! Cooling Minimum Air Flow Fraction
    designday,                     ! Heating Design Air Flow Method
    0.0,                           ! Heating Design Air Flow Rate
    ,                              ! Heating Maximum Air Flow per Zone Floor Area
    ,                              ! Heating Maximum Air Flow
    ,                              ! Heating Maximum Air Flow Fraction
    ,                              ! Design Specification Zone Air Distribution Object Name
    no,                            ! Account for Dedicated Outdoor Air System
    neutralsupplyair,              ! Dedicated Outdoor Air System Control Strategy
    autosize,                      ! Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                      ! Dedicated Outdoor Air High Setpoint Temperature for Design


SizingPeriod:DesignDay,
    davis monthan afb ann htg 99.6% condns db,    ! Name
    12,                            ! Month
    21,                            ! Day of Month
    winterdesignday,               ! Day Type
    0.5,                           ! Maximum Dry-Bulb Temperature
    0.0,                           ! Daily Dry-Bulb Temperature Range
    defaultmultipliers,            ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    wetbulb,                       ! Humidity Condition Type
    0.5,                           ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    ,                              ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    91976.0,                       ! Barometric Pressure
    2.1,                           ! Wind Speed
    140.0,                         ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraeclearsky,                ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    ,                              ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    ,                              ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
    0.0;                           ! Sky Clearness


SizingPeriod:DesignDay,
    davis monthan afb ann clg .4% condns db=>mwb,    ! Name
    7,                             ! Month
    21,                            ! Day of Month
    summerdesignday,               ! Day Type
    40.8,                          ! Maximum Dry-Bulb Temperature
    13.3,                          ! Daily Dry-Bulb Temperature Range
    defaultmultipliers,            ! Dry-Bulb Temperature Range Modifier Type
    ,                              ! Dry-Bulb Temperature Range Modifier Day Schedule Name
    wetbulb,                       ! Humidity Condition Type
    18.5,                          ! Wetbulb or DewPoint at Maximum Dry-Bulb
    ,                              ! Humidity Condition Day Schedule Name
    ,                              ! Humidity Ratio at Maximum Dry-Bulb
    ,                              ! Enthalpy at Maximum Dry-Bulb
    ,                              ! Daily Wet-Bulb Temperature Range
    91976.0,                       ! Barometric Pressure
    4.8,                           ! Wind Speed
    310.0,                         ! Wind Direction
    no,                            ! Rain Indicator
    no,                            ! Snow Indicator
    no,                            ! Daylight Saving Time Indicator
    ashraetau,                     ! Solar Model Indicator
    ,                              ! Beam Solar Day Schedule Name
    ,                              ! Diffuse Solar Day Schedule Name
    0.555,                         ! ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
    1.729;                         ! ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


SurfaceConvectionAlgorithm:Inside,
    tarp;                          ! Algorithm


SurfaceConvectionAlgorithm:Outside,
    doe-2;                         ! Algorithm


Table:IndependentVariable,
    ieceffwbflowmod_independentvariable1,    ! Name
    cubic,                         ! Interpolation Method
    linear,                        ! Extrapolation Method
    0.0,                           ! Minimum Value
    1.875,                         ! Maximum Value
    ,                              ! Normalization Reference Value
    dimensionless,                 ! Unit Type
    ,                              ! External File Name
    ,                              ! External File Column Number
    ,                              ! External File Starting Row Number
    0.0,                           ! Value 1
    0.125,                         ! Value 2
    0.25,                          ! Value 3
    0.375,                         ! Value 4
    0.5,                           ! Value 5
    0.625,                         ! Value 6
    0.75,                          ! Value 7
    0.875,                         ! Value 8
    1.0,                           ! Value 9
    1.125,                         ! Value 10
    1.25,                          ! Value 11
    1.375,                         ! Value 12
    1.5,                           ! Value 13
    1.625,                         ! Value 14
    1.75,                          ! Value 15
    1.875;                         ! Value 16


Table:IndependentVariable,
    ieceffdbflowmod_independentvariable1,    ! Name
    cubic,                         ! Interpolation Method
    linear,                        ! Extrapolation Method
    0.0,                           ! Minimum Value
    1.1,                           ! Maximum Value
    ,                              ! Normalization Reference Value
    dimensionless,                 ! Unit Type
    ,                              ! External File Name
    ,                              ! External File Column Number
    ,                              ! External File Starting Row Number
    0.0,                           ! Value 1
    0.156016442,                   ! Value 2
    0.224969531,                   ! Value 3
    0.245292433,                   ! Value 4
    0.269624525,                   ! Value 5
    0.299327692,                   ! Value 6
    0.33698954,                    ! Value 7
    0.385709241,                   ! Value 8
    0.453044107,                   ! Value 9
    0.553875806,                   ! Value 10
    0.732741489,                   ! Value 11
    0.899289342,                   ! Value 12
    1.047473735,                   ! Value 13
    1.074970273,                   ! Value 14
    1.104173513;                   ! Value 15


Table:IndependentVariable,
    iecfanpowermod_independentvariable1,    ! Name
    cubic,                         ! Interpolation Method
    linear,                        ! Extrapolation Method
    0.0,                           ! Minimum Value
    1.0,                           ! Maximum Value
    ,                              ! Normalization Reference Value
    dimensionless,                 ! Unit Type
    ,                              ! External File Name
    ,                              ! External File Column Number
    ,                              ! External File Starting Row Number
    0.0,                           ! Value 1
    0.125,                         ! Value 2
    0.25,                          ! Value 3
    0.375,                         ! Value 4
    0.5,                           ! Value 5
    0.625,                         ! Value 6
    0.75,                          ! Value 7
    0.875,                         ! Value 8
    1.0;                           ! Value 9


Table:IndependentVariable,
    iecpumppowermod_independentvariable1,    ! Name
    cubic,                         ! Interpolation Method
    linear,                        ! Extrapolation Method
    0.0,                           ! Minimum Value
    1.0,                           ! Maximum Value
    ,                              ! Normalization Reference Value
    dimensionless,                 ! Unit Type
    ,                              ! External File Name
    ,                              ! External File Column Number
    ,                              ! External File Starting Row Number
    0.0,                           ! Value 1
    0.125,                         ! Value 2
    0.25,                          ! Value 3
    0.375,                         ! Value 4
    0.5,                           ! Value 5
    0.625,                         ! Value 6
    0.75,                          ! Value 7
    0.875,                         ! Value 8
    1.0;                           ! Value 9


Table:IndependentVariableList,
    ieceffwbflowmod_independentvariablelist,    ! Name
    ieceffwbflowmod_independentvariable1;    ! Independent Variable 1 Name


Table:IndependentVariableList,
    ieceffdbflowmod_independentvariablelist,    ! Name
    ieceffdbflowmod_independentvariable1;    ! Independent Variable 1 Name


Table:IndependentVariableList,
    iecfanpowermod_independentvariablelist,    ! Name
    iecfanpowermod_independentvariable1;    ! Independent Variable 1 Name


Table:IndependentVariableList,
    iecpumppowermod_independentvariablelist,    ! Name
    iecpumppowermod_independentvariable1;    ! Independent Variable 1 Name


Table:Lookup,
    ieceffwbflowmod,               ! Name
    ieceffwbflowmod_independentvariablelist,    ! Independent Variable List Name
    ,                              ! Normalization Method
    ,                              ! Normalization Divisor
    0.0,                           ! Minimum Output
    1.15,                          ! Maximum Output
    dimensionless,                 ! Output Unit Type
    ,                              ! External File Name
    ,                              ! External File Column Number
    ,                              ! External File Starting Row Number
    0.0,                           ! Output Value 1
    0.503563817,                   ! Output Value 2
    0.669042545,                   ! Output Value 3
    0.765841395,                   ! Output Value 4
    0.834521272,                   ! Output Value 5
    0.887793524,                   ! Output Value 6
    0.931320123,                   ! Output Value 7
    0.968121338,                   ! Output Value 8
    1.0,                           ! Output Value 9
    1.028118973,                   ! Output Value 10
    1.053272252,                   ! Output Value 11
    1.07602616,                    ! Output Value 12
    1.09679885,                    ! Output Value 13
    1.115907873,                   ! Output Value 14
    1.133600065,                   ! Output Value 15
    1.150071102;                   ! Output Value 16


Table:Lookup,
    ieceffdbflowmod,               ! Name
    ieceffdbflowmod_independentvariablelist,    ! Independent Variable List Name
    ,                              ! Normalization Method
    ,                              ! Normalization Divisor
    0.0,                           ! Minimum Output
    1.0,                           ! Maximum Output
    dimensionless,                 ! Output Unit Type
    ,                              ! External File Name
    ,                              ! External File Column Number
    ,                              ! External File Starting Row Number
    0.0,                           ! Output Value 1
    0.251901141,                   ! Output Value 2
    0.272633745,                   ! Output Value 3
    0.297085202,                   ! Output Value 4
    0.32635468,                    ! Output Value 5
    0.362021858,                   ! Output Value 6
    0.406441718,                   ! Output Value 7
    0.463286713,                   ! Output Value 8
    0.538617886,                   ! Output Value 9
    0.643203883,                   ! Output Value 10
    0.798192771,                   ! Output Value 11
    0.907534247,                   ! Output Value 12
    0.989130435,                   ! Output Value 13
    0.994186047,                   ! Output Value 14
    1.0;                           ! Output Value 15


Table:Lookup,
    iecfanpowermod,                ! Name
    iecfanpowermod_independentvariablelist,    ! Independent Variable List Name
    ,                              ! Normalization Method
    ,                              ! Normalization Divisor
    0.0,                           ! Minimum Output
    1.0,                           ! Maximum Output
    dimensionless,                 ! Output Unit Type
    ,                              ! External File Name
    ,                              ! External File Column Number
    ,                              ! External File Starting Row Number
    0.0,                           ! Output Value 1
    0.004487103,                   ! Output Value 2
    0.027204705,                   ! Output Value 3
    0.078069482,                   ! Output Value 4
    0.164938489,                   ! Output Value 5
    0.294637516,                   ! Output Value 6
    0.473324827,                   ! Output Value 7
    0.706676969,                   ! Output Value 8
    1.0;                           ! Output Value 9


Table:Lookup,
    iecpumppowermod,               ! Name
    iecpumppowermod_independentvariablelist,    ! Independent Variable List Name
    ,                              ! Normalization Method
    ,                              ! Normalization Divisor
    0.0,                           ! Minimum Output
    1.0,                           ! Maximum Output
    dimensionless,                 ! Output Unit Type
    ,                              ! External File Name
    ,                              ! External File Column Number
    ,                              ! External File Starting Row Number
    0.4,                           ! Output Value 1
    0.4,                           ! Output Value 2
    0.4,                           ! Output Value 3
    0.4,                           ! Output Value 4
    1.0,                           ! Output Value 5
    1.0,                           ! Output Value 6
    1.0,                           ! Output Value 7
    1.0,                           ! Output Value 8
    1.0;                           ! Output Value 9


ThermostatSetpoint:DualSetpoint,
    temperature setpoints,         ! Name
    heating setpoints,             ! Heating Setpoint Temperature Schedule Name
    cooling setpoints;             ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    west-dualsetp-rl,              ! Name
    west-htgsetp-rl,               ! Heating Setpoint Temperature Schedule Name
    west-clgsetp-rl;               ! Cooling Setpoint Temperature Schedule Name


ThermostatSetpoint:DualSetpoint,
    east-dualsetp-rl,              ! Name
    east-htgsetp-rl,               ! Heating Setpoint Temperature Schedule Name
    east-clgsetp-rl;               ! Cooling Setpoint Temperature Schedule Name


Timestep,
    4;                             ! Number of Timesteps per Hour


Version,
    9.5;                           ! Version Identifier


Zone,
    west zone,                     ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate;                 ! Volume


Zone,
    east zone,                     ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate;                 ! Volume


Zone,
    west plenum,                   ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate;                 ! Volume


Zone,
    east plenum,                   ! Name
    0.0,                           ! Direction of Relative North
    0.0,                           ! X Origin
    0.0,                           ! Y Origin
    0.0,                           ! Z Origin
    1,                             ! Type
    1,                             ! Multiplier
    autocalculate,                 ! Ceiling Height
    autocalculate;                 ! Volume


ZoneControl:Thermostat,
    west zone thermostat,          ! Name
    west zone,                     ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    west-dualsetp-rl;              ! Control 1 Name


ZoneControl:Thermostat,
    east zone thermostat,          ! Name
    east zone,                     ! Zone or ZoneList Name
    zone control type sched,       ! Control Type Schedule Name
    thermostatsetpoint:dualsetpoint,    ! Control 1 Object Type
    east-dualsetp-rl;              ! Control 1 Name


ZoneHVAC:AirDistributionUnit,
    west zone atu,                 ! Name
    west zone inlet node,          ! Air Distribution Unit Outlet Node Name
    airterminal:singleduct:vav:noreheat,    ! Air Terminal Object Type
    west zone vav system;          ! Air Terminal Name


ZoneHVAC:AirDistributionUnit,
    east zone atu,                 ! Name
    east zone inlet node,          ! Air Distribution Unit Outlet Node Name
    airterminal:singleduct:vav:noreheat,    ! Air Terminal Object Type
    east zone vav system;          ! Air Terminal Name


ZoneHVAC:EquipmentConnections,
    west zone,                     ! Zone Name
    west zone equipment,           ! Zone Conditioning Equipment List Name
    west zone inlets,              ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    west zone air node,            ! Zone Air Node Name
    west zone return node;         ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentConnections,
    east zone,                     ! Zone Name
    east zone equipment,           ! Zone Conditioning Equipment List Name
    east zone inlets,              ! Zone Air Inlet Node or NodeList Name
    ,                              ! Zone Air Exhaust Node or NodeList Name
    east zone air node,            ! Zone Air Node Name
    east zone return node;         ! Zone Return Air Node or NodeList Name


ZoneHVAC:EquipmentList,
    west zone equipment,           ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:airdistributionunit,  ! Zone Equipment 1 Object Type
    west zone atu,                 ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence


ZoneHVAC:EquipmentList,
    east zone equipment,           ! Name
    sequentialload,                ! Load Distribution Scheme
    zonehvac:airdistributionunit,  ! Zone Equipment 1 Object Type
    east zone atu,                 ! Zone Equipment 1 Name
    1,                             ! Zone Equipment 1 Cooling Sequence
    1;                             ! Zone Equipment 1 Heating or No-Load Sequence
